[TITLE]
KY4 model from U. of Kentucky Research Database
This example illustrates the use of a web mapping service as a basemap.

[JUNCTIONS]
;;ID                             	Elev        	Demand      	Pattern                        
 J-1                            	611.3897    
 J-10                           	545.9175    
 J-100                          	705.7985    
 J-101                          	640.0722    
 J-102                          	702.9700    
 J-103                          	705.2352    
 J-104                          	646.3833    
 J-105                          	668.9732    
 J-106                          	699.1730    
 J-107                          	647.2618    
 J-108                          	690.9811    
 J-109                          	701.0000    
 J-11                           	637.2947    
 J-110                          	670.4779    
 J-111                          	573.2955    
 J-112                          	689.9996    
 J-113                          	703.3193    
 J-114                          	582.1908    
 J-115                          	627.2476    
 J-116                          	661.1915    
 J-117                          	651.1648    
 J-118                          	624.8696    
 J-119                          	612.3486    
 J-12                           	593.7883    
 J-120                          	653.7983    
 J-121                          	648.3290    
 J-122                          	648.2589    
 J-123                          	662.4215    
 J-124                          	661.3864    
 J-125                          	688.9498    
 J-126                          	654.0396    
 J-127                          	588.2053    
 J-128                          	667.5834    
 J-129                          	642.8438    
 J-13                           	670.2325    
 J-130                          	673.0019    
 J-131                          	672.2740    
 J-132                          	671.2997    
 J-133                          	703.3038    
 J-134                          	670.3339    
 J-135                          	561.1207    
 J-136                          	680.8624    
 J-137                          	681.1472    
 J-138                          	671.3608    
 J-14                           	673.0455    
 J-140                          	669.1882    
 J-141                          	681.6787    
 J-142                          	679.1291    
 J-143                          	683.0000    
 J-144                          	667.4946    
 J-145                          	655.6299    
 J-146                          	664.2756    
 J-147                          	653.7028    
 J-148                          	599.9139    
 J-149                          	586.0212    
 J-15                           	661.9545    
 J-150                          	663.2162    
 J-151                          	670.0553    
 J-152                          	658.9560    
 J-153                          	675.3078    
 J-154                          	661.5909    
 J-155                          	598.4144    
 J-156                          	622.5045    
 J-157                          	613.1131    
 J-158                          	599.1604    
 J-159                          	651.9081    
 J-16                           	669.4413    
 J-160                          	659.7002    
 J-161                          	672.8035    
 J-162                          	671.9999    
 J-163                          	677.1188    
 J-164                          	660.3669    
 J-165                          	670.9658    
 J-166                          	651.3640    
 J-167                          	651.1495    
 J-168                          	683.8399    
 J-169                          	582.1436    
 J-17                           	676.3677    
 J-170                          	662.4749    
 J-171                          	531.3535    
 J-172                          	528.0164    
 J-173                          	547.9309    
 J-174                          	550.2088    
 J-175                          	652.9064    
 J-176                          	668.0862    
 J-177                          	687.1208    
 J-178                          	656.4954    
 J-179                          	653.8172    
 J-18                           	661.5563    
 J-180                          	678.9312    
 J-181                          	660.5959    
 J-182                          	665.0781    
 J-183                          	672.2737    
 J-184                          	706.1798    
 J-185                          	698.8600    
 J-186                          	604.2810    
 J-187                          	619.6113    
 J-188                          	593.2393    
 J-189                          	620.5963    
 J-19                           	669.8918    
 J-190                          	535.0140    
 J-191                          	672.9089    
 J-192                          	698.6069    
 J-194                          	684.6140    
 J-195                          	603.9262    
 J-196                          	664.9097    
 J-197                          	702.5270    
 J-198                          	654.2453    
 J-199                          	561.3089    
 J-2                            	644.8513    
 J-20                           	641.9392    
 J-200                          	586.3203    
 J-201                          	560.7526    
 J-202                          	540.9995    
 J-203                          	529.6254    
 J-204                          	623.8754    
 J-205                          	608.3518    
 J-206                          	701.8610    
 J-207                          	704.9999    
 J-208                          	705.9305    
 J-209                          	702.2105    
 J-21                           	621.1598    
 J-210                          	698.0419    
 J-211                          	652.7701    
 J-212                          	706.6829    
 J-213                          	567.4011    
 J-214                          	585.9201    
 J-215                          	660.2689    
 J-215a                         	593.4382    
 J-216                          	687.7719    
 J-217                          	720.2726    
 J-218                          	580.5884    
 J-219                          	659.6726    
 J-22                           	567.7947    
 J-220                          	589.2892    
 J-221                          	659.2394    
 J-222                          	652.6212    
 J-223                          	635.1250    
 J-224                          	634.5322    
 J-225                          	631.4617    
 J-226                          	640.8549    
 J-227                          	618.5958    
 J-228                          	553.4232    
 J-229                          	551.2760    
 J-23                           	640.7189    
 J-230                          	553.4232    
 J-231                          	638.4586    
 J-232                          	643.9478    
 J-233                          	666.3503    
 J-234                          	681.5925    
 J-235                          	711.9325    
 J-236                          	620.9119    
 J-237                          	655.5486    
 J-238                          	587.7800    
 J-239                          	662.4548    
 J-24                           	647.9995    
 J-240                          	704.1571    
 J-242                          	638.6282    
 J-243                          	659.9285    
 J-244                          	653.8528    
 J-245                          	672.8326    
 J-246                          	661.8329    
 J-247                          	681.3190    
 J-248                          	653.8260    
 J-249                          	616.2586    
 J-25                           	591.6583    
 J-250                          	580.0739    
 J-251                          	609.9346    
 J-252                          	593.6077    
 J-253                          	528.5584    
 J-254                          	535.5576    
 J-255                          	665.9338    
 J-256                          	636.6573    
 J-257                          	584.5164    
 J-258                          	715.1060    
 J-259                          	708.9807    
 J-26                           	652.4172    
 J-260                          	651.6981    
 J-261                          	639.2839    
 J-262                          	693.4462    
 J-263                          	596.9510    
 J-264                          	590.3044    
 J-265                          	574.9140    
 J-266                          	601.3432    
 J-267                          	589.5570    
 J-268                          	568.9000    
 J-269                          	670.6152    
 J-27                           	635.7896    
 J-270                          	684.4353    
 J-271                          	567.2652    
 J-272                          	605.6317    
 J-273                          	675.9500    
 J-274                          	545.5644    
 J-275                          	674.1492    
 J-276                          	645.7823    
 J-277                          	643.9767    
 J-278                          	542.6953    
 J-279                          	533.7531    
 J-28                           	652.7073    
 J-280                          	542.9407    
 J-281                          	667.1216    
 J-282                          	621.3289    
 J-283                          	608.9711    
 J-284                          	561.0002    
 J-285                          	552.4173    
 J-286                          	616.6290    
 J-287                          	615.5096    
 J-288                          	631.3071    
 J-289                          	630.3802    
 J-29                           	651.8645    
 J-290                          	642.0000    
 J-291                          	670.9255    
 J-292                          	671.0214    
 J-293                          	679.0461    
 J-294                          	665.2310    
 J-295                          	603.6039    
 J-296                          	618.0672    
 J-297                          	683.1727    
 J-298                          	673.8575    
 J-299                          	683.2080    
 J-3                            	704.5603    
 J-30                           	660.8740    
 J-300                          	674.1644    
 J-301                          	652.5364    
 J-302                          	667.8233    
 J-303                          	643.1302    
 J-304                          	561.8380    
 J-305                          	579.0892    
 J-306                          	636.6440    
 J-307                          	594.6923    
 J-308                          	662.5485    
 J-309                          	667.7350    
 J-31                           	671.4662    
 J-310                          	536.7413    
 J-311                          	491.0113    
 J-312                          	585.4805    
 J-313                          	629.2569    
 J-314                          	608.2317    
 J-315                          	514.5867    
 J-316                          	678.0001    
 J-317                          	692.4381    
 J-318                          	601.8991    
 J-319                          	540.4709    
 J-32                           	625.6386    
 J-320                          	537.6797    
 J-321                          	614.7097    
 J-322                          	648.0810    
 J-323                          	635.2400    
 J-324                          	627.2320    
 J-325                          	585.8162    
 J-326                          	639.5627    
 J-327                          	638.1283    
 J-328                          	640.6234    
 J-329                          	668.1897    
 J-33                           	585.1734    
 J-330                          	583.6055    
 J-331                          	627.3813    
 J-332                          	605.5622    
 J-333                          	548.2193    
 J-334                          	552.8684    
 J-335                          	584.4908    
 J-336                          	581.1183    
 J-337                          	559.8429    
 J-338                          	551.3201    
 J-339                          	670.7141    
 J-34                           	639.8541    
 J-340                          	701.0293    
 J-341                          	703.9989    
 J-342                          	588.3627    
 J-343                          	564.8101    
 J-344                          	698.4418    
 J-345                          	697.1221    
 J-346                          	667.8207    
 J-347                          	685.0993    
 J-348                          	611.2399    
 J-349                          	640.9830    
 J-35                           	666.8081    
 J-350                          	618.4811    
 J-351                          	549.4897    
 J-352                          	605.8963    
 J-353                          	629.8826    
 J-354                          	624.1177    
 J-355                          	689.4954    
 J-356                          	690.2985    
 J-357                          	702.8609    
 J-358                          	702.9841    
 J-359                          	684.9272    
 J-36                           	638.7365    
 J-360                          	682.2211    
 J-361                          	654.6603    
 J-362                          	668.9615    
 J-363                          	709.1883    
 J-364                          	708.9263    
 J-365                          	689.5886    
 J-366                          	689.8300    
 J-367                          	612.7321    
 J-368                          	604.8912    
 J-369                          	583.7908    
 J-37                           	689.8104    
 J-370                          	599.8170    
 J-371                          	642.1349    
 J-372                          	601.9686    
 J-373                          	639.5333    
 J-374                          	554.2187    
 J-375                          	711.4459    
 J-376                          	701.3586    
 J-377                          	700.9207    
 J-378                          	699.9644    
 J-379                          	707.0911    
 J-38                           	649.4333    
 J-380                          	675.1678    
 J-381                          	682.5584    
 J-382                          	600.0197    
 J-383                          	634.2656    
 J-384                          	638.9119    
 J-385                          	683.3463    
 J-386                          	690.6075    
 J-387                          	647.4901    
 J-388                          	654.2389    
 J-389                          	699.0000    
 J-39                           	659.2862    
 J-390                          	639.7813    
 J-391                          	688.5449    
 J-392                          	691.7328    
 J-393                          	685.8435    
 J-394                          	608.2966    
 J-395                          	622.4385    
 J-396                          	635.9316    
 J-397                          	636.1953    
 J-398                          	638.8102    
 J-399                          	632.8221    
 J-4                            	703.7249    
 J-40                           	640.0374    
 J-400                          	706.5521    
 J-401                          	669.3935    
 J-402                          	688.6606    
 J-403                          	637.0497    
 J-404                          	663.7161    
 J-405                          	641.0000    
 J-406                          	542.1808    
 J-407                          	528.7239    
 J-408                          	588.5675    
 J-409                          	639.7154    
 J-41                           	663.6583    
 J-410                          	629.2969    
 J-411                          	693.8269    
 J-412                          	644.2049    
 J-413                          	650.1973    
 J-414                          	697.3550    
 J-415                          	696.2896    
 J-416                          	700.0205    
 J-417                          	696.9081    
 J-418                          	482.5705    
 J-419                          	491.5032    
 J-42                           	660.9106    
 J-420                          	695.9309    
 J-421                          	695.6784    
 J-422                          	706.0865    
 J-423                          	672.0674    
 J-424                          	708.4379    
 J-425                          	681.9316    
 J-426                          	705.5588    
 J-427                          	699.3408    
 J-428                          	671.9526    
 J-429                          	700.0000    
 J-43                           	669.0306    
 J-430                          	700.0000    
 J-431                          	679.7358    
 J-432                          	687.1420    
 J-433                          	640.9989    
 J-434                          	691.5986    
 J-435                          	683.0226    
 J-436                          	630.6306    
 J-437                          	699.9874    
 J-438                          	677.8897    
 J-439                          	626.6277    
 J-44                           	648.0365    
 J-440                          	697.1505    
 J-441                          	693.9142    
 J-442                          	585.9361    
 J-443                          	585.0862    
 J-444                          	689.5768    
 J-445                          	689.0112    
 J-446                          	518.3365    
 J-447                          	519.3922    
 J-448                          	657.9747    
 J-449                          	597.2289    
 J-45                           	633.7269    
 J-450                          	588.1766    
 J-451                          	650.2797    
 J-452                          	579.8326    
 J-453                          	583.6439    
 J-454                          	706.7075    
 J-455                          	697.2281    
 J-456                          	670.4377    
 J-457                          	573.9099    
 J-458                          	565.4280    
 J-459                          	685.3290    
 J-46                           	649.8894    
 J-460                          	568.3317    
 J-461                          	575.2455    
 J-462                          	585.9603    
 J-463                          	579.0305    
 J-464                          	628.9510    
 J-465                          	605.4763    
 J-466                          	684.5135    
 J-467                          	690.7563    
 J-468                          	576.2653    
 J-469                          	598.9883    
 J-47                           	660.3748    
 J-470                          	596.3301    
 J-471                          	671.9576    
 J-472                          	586.7481    
 J-473                          	570.2524    
 J-474                          	496.4749    
 J-475                          	633.6655    
 J-476                          	617.3707    
 J-477                          	601.4479    
 J-478                          	688.0110    
 J-479                          	685.7339    
 J-48                           	639.6245    
 J-480                          	675.9120    
 J-481                          	674.0844    
 J-482                          	685.7190    
 J-483                          	570.0308    
 J-484                          	600.0169    
 J-485                          	575.4335    
 J-486                          	673.1379    
 J-487                          	680.9321    
 J-488                          	627.3683    
 J-489                          	640.5385    
 J-49                           	660.6948    
 J-490                          	651.3229    
 J-491                          	480.2473    
 J-492                          	582.8739    
 J-493                          	621.8464    
 J-494                          	594.7097    
 J-495                          	678.4036    
 J-496                          	585.0176    
 J-497                          	622.2570    
 J-498                          	571.6581    
 J-499                          	565.4865    
 J-5                            	698.0000    
 J-50                           	660.4110    
 J-500                          	670.7586    
 J-501                          	654.7303    
 J-502                          	682.3743    
 J-503                          	555.3581    
 J-504                          	653.1062    
 J-505                          	582.1851    
 J-506                          	600.2261    
 J-507                          	507.8988    
 J-508                          	616.1289    
 J-509                          	612.0599    
 J-51                           	660.0041    
 J-510                          	534.7653    
 J-511                          	672.8113    
 J-512                          	670.7065    
 J-513                          	544.9556    
 J-514                          	597.4137    
 J-515                          	648.6850    
 J-516                          	551.2546    
 J-517                          	635.8926    
 J-518                          	668.9998    
 J-519                          	570.6694    
 J-52                           	695.4556    
 J-520                          	697.0350    
 J-521                          	534.9074    
 J-522                          	666.9985    
 J-523                          	641.5439    
 J-524                          	680.0353    
 J-525                          	681.4127    
 J-526                          	676.0822    
 J-527                          	691.9692    
 J-528                          	688.2119    
 J-529                          	698.0931    
 J-53                           	614.1567    
 J-530                          	702.8127    
 J-531                          	668.9998    
 J-532                          	598.9790    
 J-533                          	674.5611    
 J-534                          	672.9713    
 J-535                          	653.5962    
 J-536                          	647.0877    
 J-537                          	704.0000    
 J-538                          	704.1880    
 J-539                          	678.6726    
 J-54                           	673.7596    
 J-540                          	660.8057    
 J-541                          	661.3532    
 J-542                          	698.4534    
 J-543                          	662.4149    
 J-544                          	655.9254    
 J-545                          	615.0056    
 J-546                          	577.2596    
 J-547                          	680.0256    
 J-548                          	687.1564    
 J-549                          	681.0000    
 J-55                           	676.8953    
 J-550                          	687.5785    
 J-551                          	652.1187    
 J-552                          	679.5529    
 J-553                          	699.9662    
 J-554                          	556.7899    
 J-555                          	666.5219    
 J-556                          	555.0311    
 J-557                          	702.6028    
 J-558                          	683.8066    
 J-559                          	570.2227    
 J-56                           	660.7728    
 J-560                          	681.5895    
 J-561                          	669.8033    
 J-562                          	562.4125    
 J-563                          	521.6953    
 J-564                          	673.8878    
 J-565                          	698.6036    
 J-566                          	677.2563    
 J-567                          	693.5529    
 J-568                          	474.3107    
 J-569                          	545.5497    
 J-57                           	642.6108    
 J-570                          	527.1198    
 J-571                          	542.4830    
 J-572                          	622.2068    
 J-573                          	544.1841    
 J-574                          	606.2624    
 J-575                          	702.0071    
 J-576                          	661.6914    
 J-577                          	648.1893    
 J-578                          	672.0189    
 J-579                          	655.6446    
 J-58                           	667.1088    
 J-580                          	680.1830    
 J-581                          	554.7155    
 J-582                          	714.1804    
 J-583                          	713.0403    
 J-584                          	642.0287    
 J-585                          	694.0375    
 J-586                          	542.2399    
 J-587                          	691.5846    
 J-588                          	679.6810    
 J-589                          	547.9030    
 J-59                           	670.3834    
 J-590                          	708.2179    
 J-591                          	709.8061    
 J-592                          	588.5468    
 J-593                          	640.4412    
 J-594                          	655.0116    
 J-595                          	689.8454    
 J-596                          	687.4936    
 J-597                          	700.8195    
 J-598                          	623.3526    
 J-599                          	600.9366    
 J-59b                          	622.2461    
 J-59c                          	641.1888    
 J-59d                          	636.4119    
 J-59e                          	632.4886    
 J-59f                          	667.4578    
 J-59g                          	667.1296    
 J-59h                          	664.9550    
 J-59i                          	652.7273    
 J-59j                          	650.5671    
 J-59k                          	646.3458    
 J-59l                          	622.9670    
 J-59m                          	658.4265    
 J-59n                          	671.0769    
 J-59o                          	671.1816    
 J-59p                          	658.5814    
 J-59q                          	660.2684    
 J-59r                          	669.9472    
 J-59s                          	669.1150    
 J-59t                          	677.0762    
 J-59u                          	665.4516    
 J-59v                          	670.9307    
 J-59w                          	679.8290    
 J-59x                          	676.7870    
 J-59y                          	674.3915    
 J-59z                          	651.2915    
 J-6                            	690.8769    
 J-60                           	652.9246    
 J-600                          	632.2844    
 J-601                          	575.3785    
 J-602                          	652.7529    
 J-603                          	671.7257    
 J-604                          	714.3260    
 J-605                          	588.8813    
 J-606                          	655.9384    
 J-607                          	675.2903    
 J-608                          	659.0002    
 J-609                          	663.6735    
 J-61                           	669.2538    
 J-610                          	666.9916    
 J-611                          	557.2267    
 J-612                          	662.9355    
 J-614                          	595.5059    
 J-615                          	563.2401    
 J-616                          	662.8620    
 J-617                          	667.1932    
 J-618                          	671.9494    
 J-619                          	662.4925    
 J-62                           	661.0120    
 J-620                          	655.3686    
 J-621                          	671.9998    
 J-622                          	671.0068    
 J-623                          	667.5444    
 J-624                          	697.3519    
 J-625                          	643.6611    
 J-626                          	660.0000    
 J-627                          	659.0020    
 J-628                          	678.9778    
 J-629                          	605.4483    
 J-63                           	668.2524    
 J-630                          	532.0062    
 J-631                          	628.7423    
 J-632                          	648.8860    
 J-633                          	627.9350    
 J-634                          	688.9977    
 J-637                          	666.3500    
 J-638                          	701.9976    
 J-639                          	547.6257    
 J-64                           	687.2356    
 J-640                          	517.6242    
 J-641                          	667.0000    
 J-642                          	678.8983    
 J-643                          	659.5828    
 J-644                          	662.9032    
 J-645                          	663.1931    
 J-646                          	660.5909    
 J-647                          	634.3173    
 J-648                          	672.0178    
 J-649                          	641.9887    
 J-65                           	532.0147    
 J-650                          	648.2892    
 J-651                          	664.2609    
 J-652                          	680.5966    
 J-653                          	534.1228    
 J-654                          	635.4238    
 J-655                          	674.5800    
 J-656                          	684.5317    
 J-657                          	708.5668    
 J-658                          	702.8437    
 J-659                          	705.6571    
 J-66                           	663.7766    
 J-660                          	706.9919    
 J-661                          	625.7186    
 J-662                          	660.8082    
 J-663                          	703.3207    
 J-664                          	712.7319    
 J-665                          	705.3658    
 J-666                          	707.3978    
 J-667                          	708.1321    
 J-668                          	704.3309    
 J-669                          	708.4155    
 J-67                           	634.5978    
 J-671                          	710.0372    
 J-672                          	637.2489    
 J-673                          	648.8381    
 J-674                          	654.0896    
 J-675                          	661.3247    
 J-676                          	667.9005    
 J-677                          	680.0259    
 J-678                          	653.8851    
 J-679                          	652.1177    
 J-68                           	702.4494    
 J-680                          	481.3771    
 J-681                          	492.5712    
 J-682                          	698.6843    
 J-683                          	690.0485    
 J-684                          	688.2468    
 J-685                          	652.0361    
 J-686                          	656.6259    
 J-687                          	651.0851    
 J-688                          	659.8523    
 J-689                          	659.6626    
 J-69                           	635.1948    
 J-690                          	675.5448    
 J-691                          	700.9556    
 J-692                          	696.3026    
 J-693                          	602.0384    
 J-694                          	705.2141    
 J-695                          	698.3181    
 J-696                          	665.9032    
 J-697                          	676.8840    
 J-698                          	677.4431    
 J-699                          	672.7332    
 J-7                            	650.6264    
 J-70                           	657.0359    
 J-700                          	676.0592    
 J-701                          	659.6946    
 J-702                          	644.7712    
 J-703                          	644.7459    
 J-704                          	661.5923    
 J-705                          	681.0715    
 J-706                          	673.3882    
 J-707                          	678.0931    
 J-708                          	680.6379    
 J-709                          	668.1602    
 J-71                           	630.8620    
 J-710                          	660.1121    
 J-711                          	657.9397    
 J-712                          	672.0782    
 J-713                          	588.5858    
 J-714                          	601.7097    
 J-715                          	660.2292    
 J-716                          	647.9485    
 J-717                          	671.0000    
 J-718                          	670.6492    
 J-719                          	650.6826    
 J-72                           	640.0176    
 J-720                          	646.8729    
 J-721                          	642.1752    
 J-722                          	641.0002    
 J-723                          	650.0120    
 J-724                          	662.2479    
 J-725                          	640.5485    
 J-726                          	699.4760    
 J-727                          	651.0615    
 J-728                          	675.8026    
 J-729                          	637.9493    
 J-73                           	667.9927    
 J-730                          	610.6949    
 J-731                          	596.6821    
 J-732                          	688.1761    
 J-733                          	695.3373    
 J-734                          	702.1148    
 J-735                          	680.0844    
 J-736                          	688.0575    
 J-737                          	657.1362    
 J-738                          	653.7159    
 J-739                          	671.4960    
 J-74                           	713.0034    
 J-740                          	689.2097    
 J-741                          	690.7243    
 J-742                          	645.3214    
 J-743                          	650.4761    
 J-744                          	700.9997    
 J-745                          	702.4577    
 J-746                          	712.3982    
 J-747                          	709.0784    
 J-748                          	651.6144    
 J-749                          	575.7369    
 J-75                           	611.9620    
 J-750                          	577.7075    
 J-751                          	684.8938    
 J-752                          	674.0959    
 J-753                          	676.3605    
 J-754                          	709.0013    
 J-755                          	613.4041    
 J-756                          	657.0266    
 J-757                          	634.1104    
 J-758                          	633.6743    
 J-759                          	645.8521    
 J-76                           	701.9979    
 J-760                          	674.1519    
 J-761                          	681.0000    
 J-762                          	686.2455    
 J-763                          	694.6710    
 J-764                          	693.5060    
 J-765                          	640.4249    
 J-766                          	679.6664    
 J-767                          	677.7401    
 J-768                          	670.9882    
 J-769                          	519.9999    
 J-77                           	704.6916    
 J-770                          	514.6759    
 J-771                          	686.6956    
 J-772                          	684.7650    
 J-773                          	611.9255    
 J-774                          	622.4320    
 J-775                          	632.1623    
 J-776                          	659.9070    
 J-777                          	668.6858    
 J-778                          	671.0000    
 J-779                          	641.6320    
 J-78                           	708.6556    
 J-780                          	648.6361    
 J-781                          	679.2037    
 J-782                          	681.8725    
 J-783                          	699.9874    
 J-784                          	636.3716    
 J-785                          	650.3804    
 J-786                          	679.4107    
 J-787                          	685.0300    
 J-788                          	683.0900    
 J-789                          	672.3386    
 J-79                           	585.6165    
 J-790                          	666.5302    
 J-791                          	675.7809    
 J-792                          	677.2099    
 J-793                          	679.7675    
 J-794                          	692.9447    
 J-795                          	639.2601    
 J-796                          	629.9709    
 J-797                          	636.4082    
 J-798                          	691.4937    
 J-799                          	692.4052    
 J-8                            	648.5071    
 J-80                           	594.9082    
 J-800                          	679.2139    
 J-801                          	506.3325    
 J-802                          	518.1417    
 J-803                          	652.2009    
 J-804                          	660.9465    
 J-805                          	638.5314    
 J-806                          	679.4078    
 J-807                          	678.5839    
 J-808                          	652.0849    
 J-809                          	653.1773    
 J-81                           	627.5603    
 J-810                          	682.5803    
 J-811                          	689.8367    
 J-812                          	677.8157    
 J-813                          	689.8989    
 J-814                          	691.1378    
 J-815                          	691.7253    
 J-816                          	682.9997    
 J-817                          	672.4503    
 J-818                          	672.1669    
 J-819                          	645.2253    
 J-82                           	613.1941    
 J-820                          	649.0115    
 J-821                          	630.7921    
 J-822                          	683.8374    
 J-823                          	593.8329    
 J-824                          	666.7915    
 J-825                          	641.5080    
 J-826                          	651.9827    
 J-827                          	612.5362    
 J-828                          	661.2578    
 J-829                          	674.6057    
 J-83                           	703.9911    
 J-830                          	671.0139    
 J-831                          	641.0499    
 J-832                          	647.3734    
 J-833                          	646.0166    
 J-834                          	602.3145    
 J-835                          	689.4713    
 J-836                          	676.0000    
 J-837                          	699.8388    
 J-838                          	591.1540    
 J-839                          	607.7560    
 J-84                           	700.8594    
 J-840                          	697.1929    
 J-841                          	634.1534    
 J-842                          	661.7769    
 J-843                          	700.0592    
 J-844                          	664.2062    
 J-845                          	637.0157    
 J-846                          	603.7425    
 J-847                          	679.9082    
 J-848                          	692.1060    
 J-849                          	529.0094    
 J-85                           	703.8174    
 J-850                          	509.4716    
 J-851                          	611.8793    
 J-852                          	607.3966    
 J-853                          	583.6096    
 J-854                          	628.5164    
 J-855                          	648.9713    
 J-856                          	643.2919    
 J-857                          	671.3093    
 J-858                          	668.7681    
 J-859                          	643.9454    
 J-86                           	602.4818    
 J-860                          	698.6812    
 J-861                          	587.9638    
 J-862                          	674.5722    
 J-863                          	682.1527    
 J-864                          	681.7842    
 J-865                          	659.2015    
 J-866                          	691.8972    
 J-867                          	683.2653    
 J-868                          	708.8441    
 J-869                          	682.9994    
 J-87                           	588.1383    
 J-870                          	560.2759    
 J-871                          	626.5398    
 J-872                          	633.9348    
 J-873                          	606.1901    
 J-874                          	611.8049    
 J-875                          	671.7136    
 J-876                          	671.6539    
 J-877                          	588.4205    
 J-878                          	641.3392    
 J-879                          	667.1655    
 J-88                           	623.1074    
 J-880                          	693.9342    
 J-881                          	685.5441    
 J-882                          	700.1472    
 J-883                          	696.0026    
 J-884                          	695.0817    
 J-885                          	667.5366    
 J-886                          	629.3152    
 J-887                          	671.9976    
 J-888                          	615.5894    
 J-889                          	529.0132    
 J-89                           	642.4193    
 J-890                          	534.1238    
 J-891                          	621.7877    
 J-892                          	531.3936    
 J-893                          	689.9117    
 J-894                          	505.8520    
 J-895                          	648.2454    
 J-897                          	528.1815    
 J-898                          	550.9995    
 J-899                          	680.8007    
 J-9                            	563.6218    
 J-90                           	652.0901    
 J-900                          	665.8166    
 J-901                          	648.1877    
 J-902                          	658.5269    
 J-903                          	683.0000    
 J-904                          	682.9952    
 J-905                          	610.4655    
 J-906                          	571.0575    
 J-907                          	680.3827    
 J-908                          	665.0795    
 J-909                          	679.6921    
 J-91                           	688.9593    
 J-910                          	663.7163    
 J-911                          	671.4034    
 J-912                          	670.9547    
 J-913                          	670.5793    
 J-914                          	671.0002    
 J-915                          	654.1107    
 J-916                          	639.2642    
 J-917                          	620.6334    
 J-918                          	657.7786    
 J-919                          	664.5350    
 J-92                           	595.0970    
 J-920                          	639.3238    
 J-921                          	674.8867    
 J-922                          	623.7805    
 J-923                          	571.4358    
 J-924                          	573.2830    
 J-925                          	500.9510    
 J-926                          	604.6838    
 J-927                          	643.1930    
 J-928                          	659.8448    
 J-929                          	650.7732    
 J-93                           	629.9158    
 J-930                          	650.7543    
 J-931                          	672.7773    
 J-932                          	671.7883    
 J-933                          	658.6239    
 J-934                          	681.5993    
 J-936                          	589.2963    
 J-938                          	705.0005    
 J-94                           	671.6267    
 J-941                          	704.7491    
 J-95                           	642.0171    
 J-96                           	648.5701    
 J-97                           	692.0242    
 J-98                           	600.0933    
 J-99                           	639.2693    
 I-Pump-1                       	474.9686    
 O-Pump-2                       	474.5687    
 O-Pump-1                       	474.9686    
 I-Pump-2                       	474.5687    

[RESERVOIRS]
;;ID                             	Head        	Pattern                        
 R-1                            	489.8655    	                               

[TANKS]
;;ID                             	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve                       	Overflow    
 T-1                            	646.1300    	83.8700     	78.8700     	103.8700    	58.0000     	208380.8040 	                               
 T-2                            	680.5749    	84.4251     	84.4251     	104.4251    	46.0000     	140306.3026 	                               
 T-3                            	714.2490    	100.7510    	88.7510     	110.7510    	44.0000     	134948.6026 	                               
 T-4                            	723.6888    	96.3112     	71.3112     	106.3112    	70.0000     	274437.7360 	                               

[PIPES]
;;ID                             	Node1                          	Node2                          	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1                            	J-1                            	J-34                           	1760.1310   	6.0000      	150.0000    	0.0000      	      
 P-10                           	J-14                           	J-94                           	124.1440    	8.0000      	150.0000    	0.0000      	      
 P-100                          	J-174                          	J-230                          	181.2150    	6.0000      	150.0000    	0.0000      	      
 P-1000                         	J-157                          	J-231                          	749.2800    	6.0000      	150.0000    	0.0000      	      
 P-1001                         	J-158                          	J-157                          	473.5190    	6.0000      	150.0000    	0.0000      	      
 P-1002                         	J-149                          	J-220                          	179.1100    	6.0000      	150.0000    	0.0000      	      
 P-1003                         	J-196                          	J-910                          	40.4320     	6.0000      	150.0000    	0.0000      	      
 P-1004                         	J-58                           	J-196                          	151.2960    	8.0000      	150.0000    	0.0000      	      
 P-1005                         	J-61                           	J-58                           	282.2660    	8.0000      	150.0000    	0.0000      	      
 P-1006                         	J-43                           	J-61                           	1102.5030   	8.0000      	150.0000    	0.0000      	      
 P-1007                         	J-63                           	J-43                           	860.2800    	8.0000      	150.0000    	0.0000      	      
 P-1008                         	J-41                           	J-63                           	413.1710    	8.0000      	150.0000    	0.0000      	      
 P-1009                         	J-215                          	J-41                           	336.9120    	8.0000      	150.0000    	0.0000      	      
 P-101                          	J-175                          	J-67                           	239.3390    	8.0000      	150.0000    	0.0000      	      
 P-1010                         	J-226                          	J-215                          	472.0120    	8.0000      	150.0000    	0.0000      	      
 P-1011                         	J-15                           	J-27                           	2937.0080   	6.0000      	150.0000    	0.0000      	      
 P-1012                         	J-59b                          	J-25                           	425.0570    	8.0000      	150.0000    	0.0000      	      
 P-1013                         	J-59c                          	J-59d                          	207.3150    	8.0000      	150.0000    	0.0000      	      
 P-1014                         	J-59d                          	J-59b                          	248.6230    	8.0000      	150.0000    	0.0000      	      
 P-1015                         	J-59e                          	J-59c                          	2854.2800   	8.0000      	150.0000    	0.0000      	      
 P-1016                         	J-59f                          	J-59g                          	742.8460    	8.0000      	150.0000    	0.0000      	      
 P-1017                         	J-59g                          	J-59h                          	135.3720    	8.0000      	150.0000    	0.0000      	      
 P-1018                         	J-59h                          	J-35                           	165.5220    	8.0000      	150.0000    	0.0000      	      
 P-1019                         	J-59i                          	J-219                          	288.1190    	8.0000      	150.0000    	0.0000      	      
 P-102                          	J-53                           	J-514                          	496.0190    	8.0000      	150.0000    	0.0000      	      
 P-1020                         	J-59j                          	J-59i                          	306.0940    	8.0000      	150.0000    	0.0000      	      
 P-1021                         	J-45                           	J-59j                          	467.5760    	8.0000      	150.0000    	0.0000      	      
 P-1022                         	J-59k                          	J-59l                          	1086.2350   	8.0000      	150.0000    	0.0000      	      
 P-1023                         	J-59l                          	J-45                           	546.7180    	8.0000      	150.0000    	0.0000      	      
 P-1024                         	J-59m                          	J-35                           	686.7540    	8.0000      	150.0000    	0.0000      	      
 P-1025                         	J-29                           	J-59m                          	139.7300    	8.0000      	150.0000    	0.0000      	      
 P-1026                         	J-28                           	J-57                           	1972.3210   	6.0000      	150.0000    	0.0000      	      
 P-1027                         	J-34                           	J-2                            	1363.6680   	6.0000      	150.0000    	0.0000      	      
 P-1028                         	J-59n                          	J-55                           	1960.0860   	8.0000      	150.0000    	0.0000      	      
 P-1029                         	J-59o                          	J-59p                          	272.5810    	8.0000      	150.0000    	0.0000      	      
 P-103                          	J-177                          	J-128                          	408.3090    	8.0000      	150.0000    	0.0000      	      
 P-1030                         	J-59p                          	J-59q                          	199.6100    	8.0000      	150.0000    	0.0000      	      
 P-1031                         	J-59q                          	J-534                          	367.1850    	6.0000      	150.0000    	0.0000      	      
 P-1032                         	J-59r                          	J-243                          	651.2190    	6.0000      	150.0000    	0.0000      	      
 P-1033                         	J-59s                          	J-59u                          	774.7000    	8.0000      	150.0000    	0.0000      	      
 P-1034                         	J-59t                          	J-59v                          	734.5990    	8.0000      	150.0000    	0.0000      	      
 P-1035                         	J-59u                          	J-59v                          	321.8310    	8.0000      	150.0000    	0.0000      	      
 P-1036                         	J-59v                          	J-59w                          	1495.5180   	8.0000      	150.0000    	0.0000      	      
 P-1037                         	J-59w                          	J-59x                          	189.1330    	8.0000      	150.0000    	0.0000      	      
 P-1038                         	J-59x                          	J-59y                          	1552.1640   	8.0000      	150.0000    	0.0000      	      
 P-1039                         	J-59y                          	J-140                          	376.7860    	8.0000      	150.0000    	0.0000      	      
 P-104                          	J-205                          	J-178                          	680.2700    	8.0000      	150.0000    	0.0000      	      
 P-1040                         	J-59z                          	J-147                          	1101.5150   	8.0000      	150.0000    	0.0000      	      
 P-1041                         	J-59                           	J-59p                          	512.5730    	8.0000      	150.0000    	0.0000      	      
 P-1042                         	J-64                           	J-216                          	384.4850    	12.0000     	150.0000    	0.0000      	      
 P-1043                         	J-67                           	J-69                           	615.5020    	8.0000      	150.0000    	0.0000      	      
 P-1044                         	J-69                           	J-70                           	256.7810    	8.0000      	150.0000    	0.0000      	      
 P-1045                         	J-70                           	J-64                           	947.6040    	8.0000      	150.0000    	0.0000      	      
 P-1046                         	J-74                           	J-217                          	875.7160    	12.0000     	150.0000    	0.0000      	      
 P-1047                         	J-76                           	J-74                           	288.0960    	8.0000      	150.0000    	0.0000      	      
 P-1048                         	J-77                           	J-76                           	348.2950    	8.0000      	150.0000    	0.0000      	      
 P-1049                         	J-78                           	J-76                           	616.7710    	8.0000      	150.0000    	0.0000      	      
 P-105                          	J-180                          	J-168                          	187.8000    	8.0000      	150.0000    	0.0000      	      
 P-1050                         	J-100                          	J-78                           	341.2960    	8.0000      	150.0000    	0.0000      	      
 P-1051                         	J-109                          	J-259                          	756.4200    	12.0000     	150.0000    	0.0000      	      
 P-1052                         	J-110                          	J-14                           	233.5680    	8.0000      	150.0000    	0.0000      	      
 P-1053                         	J-94                           	J-19                           	206.6550    	8.0000      	150.0000    	0.0000      	      
 P-1054                         	J-116                          	J-110                          	809.4290    	8.0000      	150.0000    	0.0000      	      
 P-1055                         	J-51                           	J-123                          	453.6420    	8.0000      	150.0000    	0.0000      	      
 P-1056                         	J-123                          	J-116                          	206.6380    	8.0000      	150.0000    	0.0000      	      
 P-1057                         	J-120                          	J-51                           	273.6710    	8.0000      	150.0000    	0.0000      	      
 P-1058                         	J-96                           	J-120                          	712.3330    	8.0000      	150.0000    	0.0000      	      
 P-1059                         	J-89                           	J-104                          	763.1850    	8.0000      	150.0000    	0.0000      	      
 P-106                          	J-59x                          	J-59y                          	1072.4490   	8.0000      	150.0000    	0.0000      	      
 P-1060                         	J-104                          	J-95                           	340.7200    	8.0000      	150.0000    	0.0000      	      
 P-1061                         	J-95                           	J-123                          	1542.8590   	8.0000      	150.0000    	0.0000      	      
 P-1062                         	J-124                          	J-198                          	165.7590    	8.0000      	150.0000    	0.0000      	      
 P-1063                         	J-131                          	J-132                          	52.6420     	8.0000      	150.0000    	0.0000      	      
 P-1064                         	J-132                          	J-134                          	137.6820    	8.0000      	150.0000    	0.0000      	      
 P-1065                         	J-134                          	J-142                          	429.8900    	8.0000      	150.0000    	0.0000      	      
 P-1066                         	J-142                          	J-144                          	391.5030    	8.0000      	150.0000    	0.0000      	      
 P-1067                         	J-144                          	J-146                          	192.8480    	8.0000      	150.0000    	0.0000      	      
 P-1068                         	J-146                          	J-147                          	966.5900    	8.0000      	150.0000    	0.0000      	      
 P-1069                         	J-147                          	J-159                          	270.8150    	8.0000      	150.0000    	0.0000      	      
 P-107                          	J-131                          	J-165                          	415.7090    	8.0000      	150.0000    	0.0000      	      
 P-1070                         	J-159                          	J-160                          	241.4920    	8.0000      	150.0000    	0.0000      	      
 P-1071                         	J-160                          	J-165                          	313.8050    	8.0000      	150.0000    	0.0000      	      
 P-1072                         	J-165                          	J-239                          	226.3090    	8.0000      	150.0000    	0.0000      	      
 P-1073                         	J-166                          	J-18                           	1285.1640   	12.0000     	150.0000    	0.0000      	      
 P-1074                         	J-31                           	J-194                          	1472.2600   	8.0000      	150.0000    	0.0000      	      
 P-1075                         	J-31                           	J-168                          	1129.0890   	8.0000      	150.0000    	0.0000      	      
 P-1076                         	J-168                          	J-194                          	630.8060    	8.0000      	150.0000    	0.0000      	      
 P-1077                         	J-170                          	J-167                          	770.5530    	8.0000      	150.0000    	0.0000      	      
 P-1078                         	J-151                          	J-170                          	813.3080    	8.0000      	150.0000    	0.0000      	      
 P-1079                         	J-176                          	J-182                          	289.7000    	8.0000      	150.0000    	0.0000      	      
 P-108                          	J-186                          	J-187                          	1945.8190   	6.0000      	150.0000    	0.0000      	      
 P-1080                         	J-152                          	J-154                          	1052.3820   	8.0000      	150.0000    	0.0000      	      
 P-1081                         	J-181                          	J-152                          	877.4880    	8.0000      	150.0000    	0.0000      	      
 P-1082                         	J-182                          	J-181                          	249.9850    	8.0000      	150.0000    	0.0000      	      
 P-1083                         	J-164                          	J-183                          	654.2600    	8.0000      	150.0000    	0.0000      	      
 P-1084                         	J-183                          	J-912                          	145.7530    	6.0000      	150.0000    	0.0000      	      
 P-1085                         	J-130                          	J-245                          	372.6900    	8.0000      	150.0000    	0.0000      	      
 P-1086                         	J-161                          	J-130                          	653.9820    	8.0000      	150.0000    	0.0000      	      
 P-1087                         	J-162                          	J-138                          	1110.7250   	8.0000      	150.0000    	0.0000      	      
 P-1088                         	J-138                          	J-161                          	265.5570    	8.0000      	150.0000    	0.0000      	      
 P-1089                         	J-137                          	J-161                          	747.5930    	8.0000      	150.0000    	0.0000      	      
 P-109                          	J-188                          	J-189                          	565.1050    	6.0000      	150.0000    	0.0000      	      
 P-1090                         	J-136                          	J-270                          	404.2590    	6.0000      	150.0000    	0.0000      	      
 P-1091                         	J-153                          	J-136                          	362.4000    	6.0000      	150.0000    	0.0000      	      
 P-1092                         	J-135                          	J-255                          	2254.2290   	4.0000      	150.0000    	0.0000      	      
 P-1093                         	J-111                          	J-135                          	781.9530    	8.0000      	150.0000    	0.0000      	      
 P-1094                         	J-122                          	J-111                          	963.5130    	8.0000      	150.0000    	0.0000      	      
 P-1095                         	J-106                          	J-6                            	1093.5000   	6.0000      	150.0000    	0.0000      	      
 P-1096                         	J-113                          	J-4                            	382.9840    	12.0000     	150.0000    	0.0000      	      
 P-1097                         	J-91                           	J-113                          	662.2930    	8.0000      	150.0000    	0.0000      	      
 P-1098                         	J-184                          	J-235                          	236.7240    	8.0000      	150.0000    	0.0000      	      
 P-1099                         	J-103                          	J-184                          	127.1950    	8.0000      	150.0000    	0.0000      	      
 P-11                           	J-20                           	J-72                           	447.5790    	8.0000      	150.0000    	0.0000      	      
 P-110                          	J-190                          	J-171                          	1413.1090   	6.0000      	150.0000    	0.0000      	      
 P-1100                         	J-83                           	J-103                          	238.3390    	8.0000      	150.0000    	0.0000      	      
 P-1101                         	J-85                           	J-538                          	336.1640    	4.0000      	150.0000    	0.0000      	      
 P-1102                         	J-185                          	J-207                          	908.0490    	4.0000      	150.0000    	0.0000      	      
 P-1103                         	J-192                          	J-185                          	26.0690     	4.0000      	150.0000    	0.0000      	      
 P-1104                         	J-197                          	J-192                          	468.7790    	4.0000      	150.0000    	0.0000      	      
 P-1105                         	J-52                           	J-206                          	373.3990    	4.0000      	150.0000    	0.0000      	      
 P-1106                         	J-207                          	J-208                          	280.4500    	4.0000      	150.0000    	0.0000      	      
 P-1107                         	J-208                          	J-185                          	669.3090    	4.0000      	150.0000    	0.0000      	      
 P-1108                         	J-209                          	J-659                          	445.1550    	8.0000      	150.0000    	0.0000      	      
 P-1109                         	J-210                          	J-880                          	345.1200    	8.0000      	150.0000    	0.0000      	      
 P-111                          	J-191                          	J-151                          	265.1300    	8.0000      	150.0000    	0.0000      	      
 P-1110                         	J-177                          	J-210                          	184.2470    	8.0000      	150.0000    	0.0000      	      
 P-1111                         	J-125                          	J-177                          	430.6790    	8.0000      	150.0000    	0.0000      	      
 P-1112                         	J-127                          	J-714                          	324.7480    	8.0000      	150.0000    	0.0000      	      
 P-1113                         	J-126                          	J-125                          	414.3030    	8.0000      	150.0000    	0.0000      	      
 P-1114                         	J-205                          	J-118                          	566.4270    	8.0000      	150.0000    	0.0000      	      
 P-1115                         	J-128                          	J-118                          	466.4900    	8.0000      	150.0000    	0.0000      	      
 P-1116                         	J-178                          	J-716                          	304.9800    	8.0000      	150.0000    	0.0000      	      
 P-1117                         	J-179                          	J-39                           	225.1720    	8.0000      	150.0000    	0.0000      	      
 P-1118                         	J-99                           	J-179                          	415.4350    	8.0000      	150.0000    	0.0000      	      
 P-1119                         	J-107                          	J-8                            	36.7390     	8.0000      	150.0000    	0.0000      	      
 P-112                          	J-245                          	J-269                          	971.5990    	6.0000      	150.0000    	0.0000      	      
 P-1120                         	J-211                          	J-7                            	147.4840    	8.0000      	150.0000    	0.0000      	      
 P-1121                         	J-216                          	J-262                          	1897.1980   	12.0000     	150.0000    	0.0000      	      
 P-1122                         	J-217                          	J-64                           	1208.1930   	12.0000     	150.0000    	0.0000      	      
 P-1123                         	J-230                          	J-173                          	487.0030    	6.0000      	150.0000    	0.0000      	      
 P-1124                         	J-228                          	J-10                           	160.8890    	4.0000      	150.0000    	0.0000      	      
 P-1125                         	J-230                          	J-228                          	10.2500     	4.0000      	150.0000    	0.0000      	      
 P-1126                         	J-227                          	J-87                           	1163.9100   	8.0000      	150.0000    	0.0000      	      
 P-1127                         	J-231                          	J-224                          	380.1400    	12.0000     	150.0000    	0.0000      	      
 P-1128                         	J-219                          	J-59h                          	272.8590    	8.0000      	150.0000    	0.0000      	      
 P-1129                         	J-233                          	J-914                          	668.1090    	12.0000     	150.0000    	0.0000      	      
 P-113                          	J-195                          	J-149                          	275.0290    	6.0000      	150.0000    	0.0000      	      
 P-1130                         	J-56                           	J-233                          	357.6400    	6.0000      	150.0000    	0.0000      	      
 P-1131                         	J-60                           	J-232                          	290.5030    	12.0000     	150.0000    	0.0000      	      
 P-1132                         	J-232                          	J-57                           	17.3600     	6.0000      	150.0000    	0.0000      	      
 P-1133                         	J-239                          	J-131                          	528.3090    	8.0000      	150.0000    	0.0000      	      
 P-1134                         	J-124                          	J-239                          	62.3100     	8.0000      	150.0000    	0.0000      	      
 P-1135                         	J-237                          	J-60                           	115.8190    	12.0000     	150.0000    	0.0000      	      
 P-1136                         	J-237                          	J-579                          	17.6200     	6.0000      	150.0000    	0.0000      	      
 P-1137                         	J-232                          	J-60                           	236.0090    	6.0000      	150.0000    	0.0000      	      
 P-1138                         	J-60                           	J-579                          	108.9400    	6.0000      	150.0000    	0.0000      	      
 P-1139                         	J-243                          	J-237                          	910.4490    	12.0000     	150.0000    	0.0000      	      
 P-114                          	J-59z                          	J-59                           	706.2390    	8.0000      	150.0000    	0.0000      	      
 P-1140                         	J-243                          	J-221                          	28.9090     	6.0000      	150.0000    	0.0000      	      
 P-1141                         	J-59u                          	J-244                          	761.1400    	8.0000      	150.0000    	0.0000      	      
 P-1144                         	J-168                          	J-247                          	1252.5500   	8.0000      	150.0000    	0.0000      	      
 P-1145                         	J-154                          	J-170                          	368.3630    	8.0000      	150.0000    	0.0000      	      
 P-1146                         	J-246                          	J-248                          	952.2020    	12.0000     	150.0000    	0.0000      	      
 P-1147                         	J-246                          	J-541                          	70.4890     	6.0000      	150.0000    	0.0000      	      
 P-1148                         	J-273                          	J-836                          	68.2500     	6.0000      	150.0000    	0.0000      	      
 P-1149                         	J-246                          	J-273                          	782.1790    	12.0000     	150.0000    	0.0000      	      
 P-115                          	J-199                          	J-173                          	431.5490    	6.0000      	150.0000    	0.0000      	      
 P-1150                         	J-248                          	J-244                          	921.8140    	12.0000     	150.0000    	0.0000      	      
 P-1151                         	J-248                          	J-222                          	26.0200     	6.0000      	150.0000    	0.0000      	      
 P-1152                         	J-163                          	J-385                          	258.8090    	6.0000      	150.0000    	0.0000      	      
 P-1153                         	J-515                          	J-107                          	52.3770     	8.0000      	150.0000    	0.0000      	      
 P-1154                         	J-515                          	J-8                            	67.4100     	8.0000      	150.0000    	0.0000      	      
 P-1155                         	J-514                          	J-92                           	169.3000    	8.0000      	150.0000    	0.0000      	      
 P-1156                         	J-197                          	J-52                           	811.8400    	4.0000      	150.0000    	0.0000      	      
 P-1157                         	J-52                           	J-206                          	352.0100    	4.0000      	150.0000    	0.0000      	      
 P-1158                         	J-634                          	J-786                          	1334.3390   	8.0000      	150.0000    	0.0000      	      
 P-1159                         	J-813                          	J-634                          	649.1500    	8.0000      	150.0000    	0.0000      	      
 P-116                          	J-171                          	J-172                          	639.4790    	6.0000      	150.0000    	0.0000      	      
 P-117                          	J-202                          	J-65                           	642.3900    	6.0000      	150.0000    	0.0000      	      
 P-118                          	J-204                          	J-126                          	499.8500    	8.0000      	150.0000    	0.0000      	      
 P-119                          	J-182                          	J-164                          	399.6300    	8.0000      	150.0000    	0.0000      	      
 P-12                           	J-22                           	J-80                           	485.6520    	8.0000      	150.0000    	0.0000      	      
 P-120                          	J-152                          	J-181                          	449.4290    	8.0000      	150.0000    	0.0000      	      
 P-121                          	J-194                          	J-144                          	424.6700    	8.0000      	150.0000    	0.0000      	      
 P-122                          	J-132                          	J-160                          	598.5390    	8.0000      	150.0000    	0.0000      	      
 P-123                          	J-213                          	J-214                          	464.5610    	6.0000      	150.0000    	0.0000      	      
 P-124                          	J-156                          	J-155                          	1369.0690   	6.0000      	150.0000    	0.0000      	      
 P-125                          	J-146                          	J-159                          	748.2190    	8.0000      	150.0000    	0.0000      	      
 P-126                          	J-218                          	J-148                          	916.7060    	6.0000      	150.0000    	0.0000      	      
 P-127                          	J-188                          	J-155                          	2175.6000   	6.0000      	150.0000    	0.0000      	      
 P-129                          	J-223                          	J-231                          	3711.9390   	12.0000     	150.0000    	0.0000      	      
 P-13                           	J-24                           	J-59c                          	406.6530    	8.0000      	150.0000    	0.0000      	      
 P-130                          	J-225                          	J-226                          	281.9540    	8.0000      	150.0000    	0.0000      	      
 P-131                          	J-16                           	J-215                          	964.1300    	8.0000      	150.0000    	0.0000      	      
 P-132                          	J-66                           	J-73                           	290.8200    	8.0000      	150.0000    	0.0000      	      
 P-133                          	J-44                           	J-59k                          	251.0150    	8.0000      	150.0000    	0.0000      	      
 P-134                          	J-94                           	J-116                          	688.7700    	8.0000      	150.0000    	0.0000      	      
 P-135                          	J-51                           	J-95                           	808.1900    	8.0000      	150.0000    	0.0000      	      
 P-136                          	J-234                          	J-91                           	470.6000    	8.0000      	150.0000    	0.0000      	      
 P-137                          	J-68                           	J-184                          	149.6250    	8.0000      	150.0000    	0.0000      	      
 P-138                          	J-236                          	J-107                          	603.7390    	8.0000      	150.0000    	0.0000      	      
 P-139                          	J-238                          	J-211                          	739.3900    	8.0000      	150.0000    	0.0000      	      
 P-14                           	J-26                           	J-15                           	450.1810    	6.0000      	150.0000    	0.0000      	      
 P-140                          	J-240                          	J-100                          	512.5800    	8.0000      	150.0000    	0.0000      	      
 P-141                          	J-242                          	J-70                           	293.2990    	8.0000      	150.0000    	0.0000      	      
 P-142                          	J-143                          	J-59t                          	880.5120    	8.0000      	150.0000    	0.0000      	      
 P-143                          	J-59r                          	J-59s                          	425.0890    	8.0000      	150.0000    	0.0000      	      
 P-144                          	J-247                          	J-31                           	476.4290    	8.0000      	150.0000    	0.0000      	      
 P-145                          	J-167                          	J-222                          	194.1120    	6.0000      	150.0000    	0.0000      	      
 P-146                          	J-250                          	J-264                          	1078.2390   	6.0000      	150.0000    	0.0000      	      
 P-147                          	J-249                          	J-252                          	1378.2900   	6.0000      	150.0000    	0.0000      	      
 P-148                          	J-253                          	J-172                          	497.4450    	6.0000      	150.0000    	0.0000      	      
 P-149                          	J-254                          	J-135                          	3195.3700   	4.0000      	150.0000    	0.0000      	      
 P-15                           	J-59m                          	J-29                           	1456.1500   	8.0000      	150.0000    	0.0000      	      
 P-150                          	J-256                          	J-251                          	1541.8080   	4.0000      	150.0000    	0.0000      	      
 P-151                          	J-258                          	J-109                          	475.4790    	12.0000     	150.0000    	0.0000      	      
 P-152                          	J-260                          	J-261                          	1381.4690   	6.0000      	150.0000    	0.0000      	      
 P-153                          	J-259                          	J-74                           	1293.2970   	12.0000     	150.0000    	0.0000      	      
 P-154                          	J-200                          	J-263                          	520.3090    	8.0000      	150.0000    	0.0000      	      
 P-155                          	J-250                          	J-263                          	792.1850    	8.0000      	150.0000    	0.0000      	      
 P-156                          	J-266                          	J-267                          	2239.9390   	8.0000      	150.0000    	0.0000      	      
 P-157                          	J-267                          	J-200                          	523.2380    	8.0000      	150.0000    	0.0000      	      
 P-158                          	J-269                          	J-153                          	600.2900    	6.0000      	150.0000    	0.0000      	      
 P-159                          	J-268                          	J-271                          	1939.6300   	4.0000      	150.0000    	0.0000      	      
 P-16                           	J-30                           	J-166                          	1009.6400   	8.0000      	150.0000    	0.0000      	      
 P-160                          	J-272                          	J-268                          	2335.2600   	4.0000      	150.0000    	0.0000      	      
 P-161                          	J-452                          	J-229                          	1929.5790   	12.0000     	150.0000    	0.0000      	      
 P-162                          	J-275                          	J-270                          	1020.4790   	6.0000      	150.0000    	0.0000      	      
 P-163                          	J-276                          	J-277                          	24.6390     	8.0000      	150.0000    	0.0000      	      
 P-164                          	J-278                          	J-279                          	234.2790    	4.0000      	150.0000    	0.0000      	      
 P-165                          	J-278                          	J-280                          	301.9200    	4.0000      	150.0000    	0.0000      	      
 P-166                          	J-276                          	J-281                          	1633.0790   	8.0000      	150.0000    	0.0000      	      
 P-167                          	J-282                          	J-283                          	219.4790    	4.0000      	150.0000    	0.0000      	      
 P-168                          	J-284                          	J-285                          	678.9090    	4.0000      	150.0000    	0.0000      	      
 P-169                          	J-286                          	J-287                          	107.1800    	6.0000      	150.0000    	0.0000      	      
 P-17                           	J-32                           	J-21                           	753.9500    	8.0000      	150.0000    	0.0000      	      
 P-170                          	J-11                           	J-288                          	2442.1490   	3.0000      	150.0000    	0.0000      	      
 P-171                          	J-289                          	J-290                          	1991.3100   	4.0000      	150.0000    	0.0000      	      
 P-172                          	J-291                          	J-292                          	111.2900    	6.0000      	150.0000    	0.0000      	      
 P-173                          	J-293                          	J-294                          	926.2990    	6.0000      	150.0000    	0.0000      	      
 P-174                          	J-187                          	J-295                          	318.5400    	6.0000      	150.0000    	0.0000      	      
 P-175                          	J-296                          	J-289                          	335.8090    	4.0000      	150.0000    	0.0000      	      
 P-176                          	J-270                          	J-297                          	727.7800    	6.0000      	150.0000    	0.0000      	      
 P-177                          	J-298                          	J-299                          	667.8400    	6.0000      	150.0000    	0.0000      	      
 P-178                          	J-300                          	J-301                          	967.2100    	6.0000      	150.0000    	0.0000      	      
 P-179                          	J-302                          	J-303                          	1173.6700   	4.0000      	150.0000    	0.0000      	      
 P-18                           	J-29                           	J-28                           	854.9000    	8.0000      	150.0000    	0.0000      	      
 P-180                          	J-304                          	J-305                          	733.5390    	6.0000      	150.0000    	0.0000      	      
 P-181                          	J-57                           	J-306                          	883.2100    	6.0000      	150.0000    	0.0000      	      
 P-182                          	J-307                          	J-304                          	502.5700    	6.0000      	150.0000    	0.0000      	      
 P-183                          	J-308                          	J-309                          	159.9900    	6.0000      	150.0000    	0.0000      	      
 P-184                          	J-304                          	J-218                          	668.8400    	6.0000      	150.0000    	0.0000      	      
 P-185                          	J-310                          	J-311                          	1438.4390   	4.0000      	150.0000    	0.0000      	      
 P-186                          	J-283                          	J-312                          	374.0590    	4.0000      	150.0000    	0.0000      	      
 P-187                          	J-313                          	J-314                          	1915.3290   	8.0000      	150.0000    	0.0000      	      
 P-188                          	J-271                          	J-315                          	3620.1990   	4.0000      	150.0000    	0.0000      	      
 P-189                          	J-316                          	J-317                          	978.7890    	6.0000      	150.0000    	0.0000      	      
 P-19                           	J-36                           	J-37                           	1118.6190   	8.0000      	150.0000    	0.0000      	      
 P-190                          	J-283                          	J-318                          	362.8900    	4.0000      	150.0000    	0.0000      	      
 P-191                          	J-319                          	J-320                          	262.7200    	4.0000      	150.0000    	0.0000      	      
 P-192                          	J-224                          	J-321                          	1583.2500   	12.0000     	150.0000    	0.0000      	      
 P-193                          	J-322                          	J-323                          	1870.6890   	6.0000      	150.0000    	0.0000      	      
 P-194                          	J-289                          	J-324                          	226.4290    	4.0000      	150.0000    	0.0000      	      
 P-195                          	J-325                          	J-224                          	1228.7290   	4.0000      	150.0000    	0.0000      	      
 P-196                          	J-303                          	J-326                          	1580.4200   	4.0000      	150.0000    	0.0000      	      
 P-197                          	J-327                          	J-328                          	1015.9090   	8.0000      	150.0000    	0.0000      	      
 P-198                          	J-323                          	J-286                          	1116.5500   	6.0000      	150.0000    	0.0000      	      
 P-199                          	J-329                          	J-291                          	485.4100    	6.0000      	150.0000    	0.0000      	      
 P-2                            	J-3                            	J-113                          	357.2250    	12.0000     	150.0000    	0.0000      	      
 P-20                           	J-38                           	J-179                          	217.2570    	8.0000      	150.0000    	0.0000      	      
 P-200                          	J-316                          	J-292                          	655.9790    	6.0000      	150.0000    	0.0000      	      
 P-201                          	J-314                          	J-330                          	266.9800    	8.0000      	150.0000    	0.0000      	      
 P-202                          	J-329                          	J-309                          	326.7200    	6.0000      	150.0000    	0.0000      	      
 P-203                          	J-331                          	J-332                          	1578.0000   	6.0000      	150.0000    	0.0000      	      
 P-204                          	J-333                          	J-334                          	646.0390    	4.0000      	150.0000    	0.0000      	      
 P-205                          	J-224                          	J-323                          	33.4390     	4.0000      	150.0000    	0.0000      	      
 P-206                          	J-335                          	J-336                          	627.4290    	4.0000      	150.0000    	0.0000      	      
 P-207                          	J-337                          	J-338                          	481.2500    	4.0000      	150.0000    	0.0000      	      
 P-208                          	J-339                          	J-302                          	2541.0400   	4.0000      	150.0000    	0.0000      	      
 P-209                          	J-340                          	J-341                          	195.1000    	12.0000     	150.0000    	0.0000      	      
 P-21                           	J-40                           	J-63                           	812.4690    	8.0000      	150.0000    	0.0000      	      
 P-210                          	J-335                          	J-342                          	447.2690    	12.0000     	150.0000    	0.0000      	      
 P-211                          	J-343                          	J-337                          	1599.2900   	6.0000      	150.0000    	0.0000      	      
 P-212                          	J-344                          	J-345                          	748.5300    	4.0000      	150.0000    	0.0000      	      
 P-213                          	J-346                          	J-347                          	1947.8100   	6.0000      	150.0000    	0.0000      	      
 P-214                          	J-328                          	J-348                          	1021.1190   	8.0000      	150.0000    	0.0000      	      
 P-215                          	J-300                          	J-275                          	155.6690    	6.0000      	150.0000    	0.0000      	      
 P-216                          	J-302                          	J-349                          	1311.9490   	8.0000      	150.0000    	0.0000      	      
 P-217                          	J-296                          	J-350                          	2037.8100   	4.0000      	150.0000    	0.0000      	      
 P-218                          	J-284                          	J-351                          	538.0490    	4.0000      	150.0000    	0.0000      	      
 P-219                          	J-348                          	J-352                          	155.4290    	8.0000      	150.0000    	0.0000      	      
 P-22                           	J-42                           	J-61                           	254.7890    	8.0000      	150.0000    	0.0000      	      
 P-220                          	J-353                          	J-354                          	1170.7190   	8.0000      	150.0000    	0.0000      	      
 P-221                          	J-355                          	J-356                          	177.9900    	8.0000      	150.0000    	0.0000      	      
 P-222                          	J-357                          	J-358                          	255.4790    	6.0000      	150.0000    	0.0000      	      
 P-223                          	J-359                          	J-360                          	73.4000     	6.0000      	150.0000    	0.0000      	      
 P-224                          	J-361                          	J-362                          	397.1300    	6.0000      	150.0000    	0.0000      	      
 P-225                          	J-363                          	J-364                          	119.9490    	12.0000     	150.0000    	0.0000      	      
 P-226                          	J-341                          	J-3                            	277.2300    	12.0000     	150.0000    	0.0000      	      
 P-227                          	J-365                          	J-366                          	816.1790    	6.0000      	150.0000    	0.0000      	      
 P-228                          	J-367                          	J-368                          	251.9190    	8.0000      	150.0000    	0.0000      	      
 P-229                          	J-369                          	J-335                          	33.7790     	4.0000      	150.0000    	0.0000      	      
 P-23                           	J-44                           	J-45                           	526.4730    	8.0000      	150.0000    	0.0000      	      
 P-230                          	J-254                          	J-370                          	826.3090    	4.0000      	150.0000    	0.0000      	      
 P-231                          	J-277                          	J-371                          	1478.2090   	8.0000      	150.0000    	0.0000      	      
 P-232                          	J-298                          	J-300                          	259.6600    	6.0000      	150.0000    	0.0000      	      
 P-233                          	J-307                          	J-372                          	421.6190    	4.0000      	150.0000    	0.0000      	      
 P-234                          	J-373                          	J-328                          	218.1100    	8.0000      	150.0000    	0.0000      	      
 P-235                          	J-374                          	J-284                          	1178.8490   	4.0000      	150.0000    	0.0000      	      
 P-236                          	J-375                          	J-376                          	668.0800    	8.0000      	150.0000    	0.0000      	      
 P-237                          	J-377                          	J-378                          	78.1800     	6.0000      	150.0000    	0.0000      	      
 P-238                          	J-379                          	J-259                          	86.5290     	12.0000     	150.0000    	0.0000      	      
 P-239                          	J-380                          	J-346                          	398.0190    	6.0000      	150.0000    	0.0000      	      
 P-24                           	J-46                           	J-47                           	350.8900    	8.0000      	150.0000    	0.0000      	      
 P-240                          	J-381                          	J-382                          	2564.5600   	4.0000      	150.0000    	0.0000      	      
 P-241                          	J-383                          	J-384                          	590.1900    	8.0000      	150.0000    	0.0000      	      
 P-242                          	J-385                          	J-386                          	393.1900    	6.0000      	150.0000    	0.0000      	      
 P-243                          	J-9                            	J-337                          	565.7800    	4.0000      	150.0000    	0.0000      	      
 P-244                          	J-387                          	J-388                          	746.9290    	6.0000      	150.0000    	0.0000      	      
 P-245                          	J-340                          	J-389                          	404.2300    	6.0000      	150.0000    	0.0000      	      
 P-246                          	J-380                          	J-362                          	501.4500    	6.0000      	150.0000    	0.0000      	      
 P-247                          	J-390                          	J-373                          	485.9400    	8.0000      	150.0000    	0.0000      	      
 P-248                          	J-365                          	J-391                          	306.6400    	6.0000      	150.0000    	0.0000      	      
 P-249                          	J-392                          	J-393                          	266.5890    	6.0000      	150.0000    	0.0000      	      
 P-25                           	J-48                           	J-49                           	1726.8100   	8.0000      	150.0000    	0.0000      	      
 P-250                          	J-373                          	J-327                          	90.3700     	8.0000      	150.0000    	0.0000      	      
 P-251                          	J-394                          	J-395                          	460.0490    	6.0000      	150.0000    	0.0000      	      
 P-252                          	J-396                          	J-397                          	1588.7190   	6.0000      	150.0000    	0.0000      	      
 P-253                          	J-387                          	J-398                          	989.5590    	6.0000      	150.0000    	0.0000      	      
 P-254                          	J-212                          	J-400                          	658.8300    	6.0000      	150.0000    	0.0000      	      
 P-255                          	J-396                          	J-256                          	34.0400     	4.0000      	150.0000    	0.0000      	      
 P-256                          	J-401                          	J-402                          	1187.4000   	6.0000      	150.0000    	0.0000      	      
 P-257                          	J-403                          	J-404                          	1093.7390   	3.0000      	150.0000    	0.0000      	      
 P-258                          	J-403                          	J-405                          	1452.9690   	6.0000      	150.0000    	0.0000      	      
 P-259                          	J-406                          	J-407                          	1239.2900   	4.0000      	150.0000    	0.0000      	      
 P-26                           	J-50                           	J-123                          	231.6100    	8.0000      	150.0000    	0.0000      	      
 P-260                          	J-87                           	J-408                          	40.7700     	4.0000      	150.0000    	0.0000      	      
 P-261                          	J-256                          	J-409                          	638.9690    	12.0000     	150.0000    	0.0000      	      
 P-262                          	J-405                          	J-410                          	1515.0890   	6.0000      	150.0000    	0.0000      	      
 P-263                          	J-353                          	J-1                            	673.2100    	8.0000      	150.0000    	0.0000      	      
 P-264                          	J-355                          	J-411                          	223.3890    	6.0000      	150.0000    	0.0000      	      
 P-265                          	J-412                          	J-413                          	793.4690    	8.0000      	150.0000    	0.0000      	      
 P-266                          	J-378                          	J-400                          	3644.1200   	12.0000     	150.0000    	0.0000      	      
 P-267                          	J-414                          	J-415                          	914.8090    	12.0000     	150.0000    	0.0000      	      
 P-268                          	J-416                          	J-417                          	393.0490    	12.0000     	150.0000    	0.0000      	      
 P-269                          	J-418                          	J-419                          	785.5800    	3.0000      	150.0000    	0.0000      	      
 P-27                           	J-53                           	J-514                          	1179.4300   	8.0000      	150.0000    	0.0000      	      
 P-270                          	J-317                          	J-420                          	363.2790    	6.0000      	150.0000    	0.0000      	      
 P-271                          	J-421                          	J-422                          	1010.6500   	12.0000     	150.0000    	0.0000      	      
 P-272                          	J-339                          	J-423                          	1123.6700   	8.0000      	150.0000    	0.0000      	      
 P-273                          	J-424                          	J-344                          	908.9400    	4.0000      	150.0000    	0.0000      	      
 P-274                          	J-425                          	J-380                          	212.7400    	6.0000      	150.0000    	0.0000      	      
 P-275                          	J-424                          	J-426                          	356.9890    	6.0000      	150.0000    	0.0000      	      
 P-276                          	J-378                          	J-427                          	196.2200    	12.0000     	150.0000    	0.0000      	      
 P-277                          	J-293                          	J-428                          	395.3500    	6.0000      	150.0000    	0.0000      	      
 P-278                          	J-429                          	J-430                          	70.7500     	12.0000     	150.0000    	0.0000      	      
 P-279                          	J-431                          	J-432                          	456.5490    	6.0000      	150.0000    	0.0000      	      
 P-28                           	J-54                           	J-59n                          	536.8530    	8.0000      	150.0000    	0.0000      	      
 P-280                          	J-290                          	J-433                          	1628.2800   	4.0000      	150.0000    	0.0000      	      
 P-281                          	J-420                          	J-402                          	386.3090    	6.0000      	150.0000    	0.0000      	      
 P-282                          	J-376                          	J-359                          	2298.8990   	6.0000      	150.0000    	0.0000      	      
 P-283                          	J-421                          	J-434                          	1694.2600   	6.0000      	150.0000    	0.0000      	      
 P-284                          	J-435                          	J-436                          	2254.7800   	4.0000      	150.0000    	0.0000      	      
 P-285                          	J-437                          	J-375                          	642.6300    	12.0000     	150.0000    	0.0000      	      
 P-286                          	J-438                          	J-420                          	958.8090    	6.0000      	150.0000    	0.0000      	      
 P-287                          	J-27                           	J-403                          	943.3300    	6.0000      	150.0000    	0.0000      	      
 P-288                          	J-27                           	J-439                          	3473.0400   	6.0000      	150.0000    	0.0000      	      
 P-289                          	J-416                          	J-440                          	268.3290    	8.0000      	150.0000    	0.0000      	      
 P-29                           	J-56                           	J-28                           	279.8880    	6.0000      	150.0000    	0.0000      	      
 P-290                          	J-441                          	J-417                          	271.4590    	6.0000      	150.0000    	0.0000      	      
 P-291                          	J-442                          	J-443                          	744.4690    	4.0000      	150.0000    	0.0000      	      
 P-292                          	J-378                          	J-444                          	1002.3800   	6.0000      	150.0000    	0.0000      	      
 P-293                          	J-432                          	J-445                          	135.3200    	6.0000      	150.0000    	0.0000      	      
 P-294                          	J-446                          	J-447                          	988.5800    	4.0000      	150.0000    	0.0000      	      
 P-295                          	J-448                          	J-449                          	2738.0700   	4.0000      	150.0000    	0.0000      	      
 P-296                          	J-369                          	J-450                          	448.1400    	4.0000      	150.0000    	0.0000      	      
 P-297                          	J-388                          	J-451                          	1301.0000   	3.0000      	150.0000    	0.0000      	      
 P-298                          	J-452                          	J-453                          	1507.6890   	12.0000     	150.0000    	0.0000      	      
 P-299                          	J-317                          	J-454                          	1162.2190   	6.0000      	150.0000    	0.0000      	      
 P-3                            	J-5                            	J-106                          	284.5390    	6.0000      	150.0000    	0.0000      	      
 P-30                           	J-41                           	J-15                           	495.2000    	8.0000      	150.0000    	0.0000      	      
 P-300                          	J-377                          	J-427                          	141.1690    	12.0000     	150.0000    	0.0000      	      
 P-301                          	J-455                          	J-456                          	1492.0890   	4.0000      	150.0000    	0.0000      	      
 P-302                          	J-457                          	J-458                          	2275.2700   	4.0000      	150.0000    	0.0000      	      
 P-303                          	J-391                          	J-459                          	811.6790    	4.0000      	150.0000    	0.0000      	      
 P-304                          	J-437                          	J-424                          	364.4800    	6.0000      	150.0000    	0.0000      	      
 P-305                          	J-460                          	J-461                          	877.3300    	4.0000      	150.0000    	0.0000      	      
 P-306                          	J-462                          	J-453                          	37.3190     	4.0000      	150.0000    	0.0000      	      
 P-307                          	J-463                          	J-452                          	27.9200     	4.0000      	150.0000    	0.0000      	      
 P-308                          	J-430                          	J-340                          	204.6690    	12.0000     	150.0000    	0.0000      	      
 P-309                          	J-464                          	J-465                          	1408.3000   	3.0000      	150.0000    	0.0000      	      
 P-31                           	J-47                           	J-59i                          	554.0270    	8.0000      	150.0000    	0.0000      	      
 P-310                          	J-381                          	J-435                          	2217.7090   	6.0000      	150.0000    	0.0000      	      
 P-311                          	J-432                          	J-466                          	172.9790    	8.0000      	150.0000    	0.0000      	      
 P-312                          	J-467                          	J-366                          	396.0400    	6.0000      	150.0000    	0.0000      	      
 P-313                          	J-314                          	J-468                          	392.3500    	8.0000      	150.0000    	0.0000      	      
 P-314                          	J-469                          	J-470                          	176.8500    	4.0000      	150.0000    	0.0000      	      
 P-315                          	J-471                          	J-269                          	218.9190    	6.0000      	150.0000    	0.0000      	      
 P-316                          	J-282                          	J-472                          	454.7500    	4.0000      	150.0000    	0.0000      	      
 P-317                          	J-453                          	J-473                          	505.1900    	4.0000      	150.0000    	0.0000      	      
 P-318                          	J-463                          	J-442                          	578.4500    	4.0000      	150.0000    	0.0000      	      
 P-319                          	J-419                          	J-474                          	218.7290    	4.0000      	150.0000    	0.0000      	      
 P-32                           	J-16                           	J-58                           	2253.6390   	8.0000      	150.0000    	0.0000      	      
 P-320                          	J-212                          	J-416                          	704.4690    	12.0000     	150.0000    	0.0000      	      
 P-321                          	J-475                          	J-256                          	925.5490    	12.0000     	150.0000    	0.0000      	      
 P-322                          	J-453                          	J-335                          	460.2200    	12.0000     	150.0000    	0.0000      	      
 P-323                          	J-386                          	J-414                          	611.5700    	6.0000      	150.0000    	0.0000      	      
 P-324                          	J-366                          	J-441                          	358.9200    	6.0000      	150.0000    	0.0000      	      
 P-325                          	J-476                          	J-477                          	1044.8800   	4.0000      	150.0000    	0.0000      	      
 P-326                          	J-478                          	J-479                          	324.7690    	6.0000      	150.0000    	0.0000      	      
 P-327                          	J-452                          	J-9                            	956.0700    	4.0000      	150.0000    	0.0000      	      
 P-328                          	J-435                          	J-480                          	3325.9790   	6.0000      	150.0000    	0.0000      	      
 P-329                          	J-481                          	J-482                          	460.0100    	6.0000      	150.0000    	0.0000      	      
 P-33                           	J-62                           	J-43                           	351.3690    	8.0000      	150.0000    	0.0000      	      
 P-330                          	J-450                          	J-342                          	37.1300     	4.0000      	150.0000    	0.0000      	      
 P-331                          	J-483                          	J-463                          	758.4290    	4.0000      	150.0000    	0.0000      	      
 P-332                          	J-405                          	J-464                          	923.7000    	3.0000      	150.0000    	0.0000      	      
 P-333                          	J-443                          	J-457                          	823.7500    	4.0000      	150.0000    	0.0000      	      
 P-334                          	J-342                          	J-484                          	829.4690    	12.0000     	150.0000    	0.0000      	      
 P-335                          	J-442                          	J-485                          	816.1190    	4.0000      	150.0000    	0.0000      	      
 P-336                          	J-297                          	J-298                          	1313.2090   	6.0000      	150.0000    	0.0000      	      
 P-337                          	J-486                          	J-487                          	462.0700    	6.0000      	150.0000    	0.0000      	      
 P-338                          	J-488                          	J-489                          	348.2690    	6.0000      	150.0000    	0.0000      	      
 P-339                          	J-301                          	J-490                          	460.5190    	6.0000      	150.0000    	0.0000      	      
 P-34                           	J-46                           	J-59j                          	574.4950    	8.0000      	150.0000    	0.0000      	      
 P-340                          	J-491                          	J-492                          	2477.2190   	4.0000      	150.0000    	0.0000      	      
 P-341                          	J-488                          	J-493                          	238.2400    	6.0000      	150.0000    	0.0000      	      
 P-342                          	J-448                          	J-494                          	3907.1000   	3.0000      	150.0000    	0.0000      	      
 P-343                          	J-495                          	J-479                          	276.4290    	6.0000      	150.0000    	0.0000      	      
 P-344                          	J-319                          	J-278                          	506.2000    	4.0000      	150.0000    	0.0000      	      
 P-345                          	J-342                          	J-496                          	732.7890    	4.0000      	150.0000    	0.0000      	      
 P-346                          	J-464                          	J-497                          	882.6300    	3.0000      	150.0000    	0.0000      	      
 P-347                          	J-409                          	J-488                          	313.2300    	6.0000      	150.0000    	0.0000      	      
 P-348                          	J-457                          	J-498                          	861.7700    	4.0000      	150.0000    	0.0000      	      
 P-349                          	J-409                          	J-223                          	944.4790    	12.0000     	150.0000    	0.0000      	      
 P-35                           	J-44                           	J-46                           	274.8590    	8.0000      	150.0000    	0.0000      	      
 P-350                          	J-460                          	J-499                          	678.1790    	4.0000      	150.0000    	0.0000      	      
 P-351                          	J-339                          	J-500                          	594.7800    	8.0000      	150.0000    	0.0000      	      
 P-352                          	J-501                          	J-331                          	1101.1090   	6.0000      	150.0000    	0.0000      	      
 P-353                          	J-482                          	J-502                          	437.4500    	6.0000      	150.0000    	0.0000      	      
 P-354                          	J-503                          	J-374                          	516.9400    	4.0000      	150.0000    	0.0000      	      
 P-355                          	J-504                          	J-505                          	2102.1490   	3.0000      	150.0000    	0.0000      	      
 P-356                          	J-506                          	J-507                          	3170.5300   	8.0000      	150.0000    	0.0000      	      
 P-357                          	J-508                          	J-509                          	248.4100    	6.0000      	150.0000    	0.0000      	      
 P-358                          	J-310                          	J-510                          	1245.4100   	4.0000      	150.0000    	0.0000      	      
 P-359                          	J-500                          	J-511                          	738.3690    	8.0000      	150.0000    	0.0000      	      
 P-36                           	T-2                            	J-59f                          	302.9080    	8.0000      	150.0000    	0.0000      	      
 P-360                          	J-512                          	J-383                          	1935.2500   	8.0000      	150.0000    	0.0000      	      
 P-361                          	J-345                          	J-421                          	310.7200    	12.0000     	150.0000    	0.0000      	      
 P-362                          	J-275                          	J-471                          	145.8800    	6.0000      	150.0000    	0.0000      	      
 P-363                          	J-510                          	J-513                          	3099.2390   	4.0000      	150.0000    	0.0000      	      
 P-364                          	J-443                          	J-462                          	198.7290    	4.0000      	150.0000    	0.0000      	      
 P-365                          	O-Pump-2                       	J-596                          	3694.8100   	12.0000     	150.0000    	0.0000      	      
 P-366                          	J-406                          	J-516                          	531.8690    	4.0000      	150.0000    	0.0000      	      
 P-367                          	J-488                          	J-517                          	2170.5200   	8.0000      	150.0000    	0.0000      	      
 P-368                          	J-274                          	O-Pump-1                       	1146.4690   	12.0000     	150.0000    	0.0000      	      
 P-369                          	J-309                          	J-518                          	538.4290    	6.0000      	150.0000    	0.0000      	      
 P-37                           	J-66                           	J-219                          	538.0990    	8.0000      	150.0000    	0.0000      	      
 P-370                          	J-499                          	J-519                          	526.5490    	4.0000      	150.0000    	0.0000      	      
 P-371                          	J-520                          	J-357                          	392.6490    	6.0000      	150.0000    	0.0000      	      
 P-372                          	J-521                          	J-446                          	2371.9890   	4.0000      	150.0000    	0.0000      	      
 P-373                          	J-9                            	J-343                          	158.8990    	4.0000      	150.0000    	0.0000      	      
 P-374                          	J-397                          	J-223                          	26.9200     	4.0000      	150.0000    	0.0000      	      
 P-375                          	J-522                          	J-392                          	1394.5990   	6.0000      	150.0000    	0.0000      	      
 P-376                          	J-381                          	J-523                          	2102.0700   	4.0000      	150.0000    	0.0000      	      
 P-377                          	J-434                          	J-344                          	694.4090    	6.0000      	150.0000    	0.0000      	      
 P-378                          	J-524                          	J-525                          	453.6900    	6.0000      	150.0000    	0.0000      	      
 P-379                          	J-434                          	J-376                          	364.2790    	6.0000      	150.0000    	0.0000      	      
 P-38                           	J-37                           	J-68                           	842.8900    	8.0000      	150.0000    	0.0000      	      
 P-380                          	J-408                          	J-475                          	2287.9790   	12.0000     	150.0000    	0.0000      	      
 P-381                          	J-526                          	J-486                          	388.3590    	6.0000      	150.0000    	0.0000      	      
 P-382                          	J-527                          	J-528                          	288.5100    	6.0000      	150.0000    	0.0000      	      
 P-383                          	J-529                          	J-530                          	891.9790    	12.0000     	150.0000    	0.0000      	      
 P-384                          	J-426                          	J-345                          	506.2990    	12.0000     	150.0000    	0.0000      	      
 P-385                          	J-531                          	J-291                          	226.8090    	6.0000      	150.0000    	0.0000      	      
 P-386                          	J-450                          	J-532                          	849.4690    	4.0000      	150.0000    	0.0000      	      
 P-387                          	J-294                          	J-522                          	338.4290    	6.0000      	150.0000    	0.0000      	      
 P-388                          	J-462                          	J-369                          	460.1700    	4.0000      	150.0000    	0.0000      	      
 P-389                          	J-533                          	J-59q                          	1238.3640   	6.0000      	150.0000    	0.0000      	      
 P-39                           	J-47                           	J-66                           	328.2500    	8.0000      	150.0000    	0.0000      	      
 P-390                          	J-535                          	J-536                          	283.5190    	4.0000      	150.0000    	0.0000      	      
 P-391                          	J-422                          	J-520                          	673.3400    	6.0000      	150.0000    	0.0000      	      
 P-392                          	J-537                          	J-85                           	361.1150    	4.0000      	150.0000    	0.0000      	      
 P-393                          	J-539                          	J-540                          	835.6090    	6.0000      	150.0000    	0.0000      	      
 P-394                          	J-540                          	J-294                          	100.5290    	6.0000      	150.0000    	0.0000      	      
 P-395                          	J-486                          	J-246                          	399.7200    	6.0000      	150.0000    	0.0000      	      
 P-396                          	J-357                          	J-542                          	266.6790    	6.0000      	150.0000    	0.0000      	      
 P-397                          	J-543                          	J-544                          	294.0190    	6.0000      	150.0000    	0.0000      	      
 P-398                          	J-545                          	J-546                          	1169.6190   	4.0000      	150.0000    	0.0000      	      
 P-399                          	J-525                          	J-547                          	405.1790    	6.0000      	150.0000    	0.0000      	      
 P-4                            	J-7                            	J-515                          	90.1620     	8.0000      	150.0000    	0.0000      	      
 P-40                           	J-59k                          	J-59l                          	469.2600    	8.0000      	150.0000    	0.0000      	      
 P-400                          	J-548                          	J-549                          	502.4200    	4.0000      	150.0000    	0.0000      	      
 P-401                          	J-542                          	J-550                          	447.8990    	6.0000      	150.0000    	0.0000      	      
 P-402                          	J-512                          	J-551                          	1121.2700   	8.0000      	150.0000    	0.0000      	      
 P-403                          	J-410                          	J-545                          	1030.5500   	4.0000      	150.0000    	0.0000      	      
 P-404                          	J-255                          	J-552                          	642.6900    	6.0000      	150.0000    	0.0000      	      
 P-405                          	J-414                          	J-553                          	294.5890    	12.0000     	150.0000    	0.0000      	      
 P-406                          	J-338                          	J-554                          	1127.4490   	6.0000      	150.0000    	0.0000      	      
 P-407                          	J-393                          	J-539                          	431.5790    	6.0000      	150.0000    	0.0000      	      
 P-408                          	J-1                            	J-512                          	2397.8990   	8.0000      	150.0000    	0.0000      	      
 P-409                          	J-423                          	J-555                          	1213.4300   	8.0000      	150.0000    	0.0000      	      
 P-41                           	J-71                           	J-399                          	188.6990    	8.0000      	150.0000    	0.0000      	      
 P-410                          	J-223                          	J-296                          	1074.8000   	4.0000      	150.0000    	0.0000      	      
 P-411                          	J-503                          	J-556                          	445.7990    	4.0000      	150.0000    	0.0000      	      
 P-412                          	J-532                          	J-87                           	2193.5100   	4.0000      	150.0000    	0.0000      	      
 P-413                          	J-532                          	J-484                          	42.4700     	4.0000      	150.0000    	0.0000      	      
 P-414                          	J-440                          	J-557                          	438.0000    	8.0000      	150.0000    	0.0000      	      
 P-415                          	J-558                          	J-459                          	295.2900    	6.0000      	150.0000    	0.0000      	      
 P-416                          	J-545                          	J-559                          	2508.3200   	4.0000      	150.0000    	0.0000      	      
 P-417                          	J-5                            	J-529                          	125.4890    	12.0000     	150.0000    	0.0000      	      
 P-418                          	J-439                          	J-535                          	503.3900    	6.0000      	150.0000    	0.0000      	      
 P-419                          	J-560                          	J-561                          	370.4500    	8.0000      	150.0000    	0.0000      	      
 P-42                           	J-73                           	J-59g                          	446.1790    	8.0000      	150.0000    	0.0000      	      
 P-420                          	J-562                          	J-563                          	3642.1990   	4.0000      	150.0000    	0.0000      	      
 P-421                          	J-541                          	J-564                          	531.9400    	6.0000      	150.0000    	0.0000      	      
 P-422                          	J-440                          	J-467                          	374.1900    	8.0000      	150.0000    	0.0000      	      
 P-423                          	J-255                          	J-558                          	377.6790    	6.0000      	150.0000    	0.0000      	      
 P-424                          	J-565                          	J-454                          	359.0100    	12.0000     	150.0000    	0.0000      	      
 P-425                          	J-566                          	J-527                          	907.4690    	6.0000      	150.0000    	0.0000      	      
 P-426                          	J-87                           	J-396                          	3219.5400   	4.0000      	150.0000    	0.0000      	      
 P-427                          	J-567                          	J-528                          	591.1400    	6.0000      	150.0000    	0.0000      	      
 P-428                          	J-510                          	J-568                          	4725.7090   	3.0000      	150.0000    	0.0000      	      
 P-429                          	J-569                          	J-570                          	1739.8690   	3.0000      	150.0000    	0.0000      	      
 P-43                           	J-75                           	J-59d                          	560.6900    	8.0000      	150.0000    	0.0000      	      
 P-430                          	J-437                          	J-553                          	78.7090     	6.0000      	150.0000    	0.0000      	      
 P-431                          	J-460                          	J-571                          	337.1900    	4.0000      	150.0000    	0.0000      	      
 P-432                          	J-414                          	J-565                          	75.9300     	6.0000      	150.0000    	0.0000      	      
 P-433                          	J-454                          	J-426                          	431.1400    	12.0000     	150.0000    	0.0000      	      
 P-434                          	J-553                          	J-467                          	602.0590    	6.0000      	150.0000    	0.0000      	      
 P-435                          	J-408                          	J-572                          	1146.2500   	4.0000      	150.0000    	0.0000      	      
 P-436                          	J-393                          	J-293                          	326.8500    	6.0000      	150.0000    	0.0000      	      
 P-437                          	J-553                          	J-212                          	374.2990    	12.0000     	150.0000    	0.0000      	      
 P-438                          	J-361                          	J-495                          	2316.8890   	6.0000      	150.0000    	0.0000      	      
 P-439                          	J-565                          	J-437                          	293.1000    	12.0000     	150.0000    	0.0000      	      
 P-44                           	J-59b                          	J-59e                          	2649.3790   	8.0000      	150.0000    	0.0000      	      
 P-440                          	J-441                          	J-365                          	398.2500    	6.0000      	150.0000    	0.0000      	      
 P-441                          	J-573                          	J-229                          	497.9800    	12.0000     	150.0000    	0.0000      	      
 P-442                          	J-391                          	J-552                          	754.6300    	6.0000      	150.0000    	0.0000      	      
 P-443                          	J-469                          	J-574                          	992.8900    	4.0000      	150.0000    	0.0000      	      
 P-444                          	J-385                          	J-366                          	299.2690    	6.0000      	150.0000    	0.0000      	      
 P-445                          	J-423                          	J-353                          	760.5000    	8.0000      	150.0000    	0.0000      	      
 P-446                          	J-542                          	J-478                          	250.6390    	6.0000      	150.0000    	0.0000      	      
 P-447                          	J-520                          	J-478                          	312.7690    	6.0000      	150.0000    	0.0000      	      
 P-448                          	J-538                          	J-575                          	776.9400    	4.0000      	150.0000    	0.0000      	      
 P-449                          	J-576                          	J-577                          	723.0490    	6.0000      	150.0000    	0.0000      	      
 P-45                           	J-79                           	J-33                           	647.7800    	8.0000      	150.0000    	0.0000      	      
 P-450                          	J-578                          	J-237                          	1845.5200   	6.0000      	150.0000    	0.0000      	      
 P-451                          	J-567                          	J-527                          	877.8690    	6.0000      	150.0000    	0.0000      	      
 P-452                          	J-386                          	J-580                          	307.9800    	4.0000      	150.0000    	0.0000      	      
 P-453                          	J-318                          	J-581                          	642.8300    	4.0000      	150.0000    	0.0000      	      
 P-454                          	J-582                          	J-583                          	340.9800    	6.0000      	150.0000    	0.0000      	      
 P-455                          	J-548                          	J-584                          	1761.0200   	4.0000      	150.0000    	0.0000      	      
 P-456                          	J-528                          	J-539                          	356.4200    	6.0000      	150.0000    	0.0000      	      
 P-457                          	J-297                          	J-381                          	3070.2500   	6.0000      	150.0000    	0.0000      	      
 P-458                          	J-318                          	J-492                          	671.5000    	4.0000      	150.0000    	0.0000      	      
 P-459                          	J-573                          	J-333                          	927.2500    	3.0000      	150.0000    	0.0000      	      
 P-46                           	J-81                           	J-80                           	828.1790    	8.0000      	150.0000    	0.0000      	      
 P-460                          	J-560                          	J-585                          	1487.3690   	8.0000      	150.0000    	0.0000      	      
 P-461                          	J-351                          	J-586                          	791.3900    	4.0000      	150.0000    	0.0000      	      
 P-462                          	J-587                          	J-588                          	363.0590    	6.0000      	150.0000    	0.0000      	      
 P-463                          	J-351                          	J-589                          	734.4400    	4.0000      	150.0000    	0.0000      	      
 P-464                          	J-590                          	J-591                          	740.8200    	6.0000      	150.0000    	0.0000      	      
 P-465                          	J-439                          	J-313                          	719.7290    	8.0000      	150.0000    	0.0000      	      
 P-466                          	J-367                          	J-592                          	488.0890    	8.0000      	150.0000    	0.0000      	      
 P-467                          	J-593                          	J-594                          	1214.1700   	4.0000      	150.0000    	0.0000      	      
 P-468                          	J-595                          	J-596                          	117.2690    	12.0000     	150.0000    	0.0000      	      
 P-469                          	J-597                          	J-364                          	982.2290    	6.0000      	150.0000    	0.0000      	      
 P-47                           	J-37                           	J-103                          	1180.1700   	8.0000      	150.0000    	0.0000      	      
 P-470                          	J-417                          	J-5                            	1666.1190   	12.0000     	150.0000    	0.0000      	      
 P-471                          	J-331                          	J-598                          	630.8090    	6.0000      	150.0000    	0.0000      	      
 P-472                          	J-351                          	J-319                          	549.1400    	4.0000      	150.0000    	0.0000      	      
 P-473                          	J-427                          	J-429                          	507.3090    	12.0000     	150.0000    	0.0000      	      
 P-474                          	J-506                          	J-599                          	399.7500    	6.0000      	150.0000    	0.0000      	      
 P-475                          	J-392                          	J-567                          	283.4590    	6.0000      	150.0000    	0.0000      	      
 P-476                          	J-552                          	J-558                          	349.5890    	6.0000      	150.0000    	0.0000      	      
 P-477                          	J-484                          	J-469                          	518.1900    	4.0000      	150.0000    	0.0000      	      
 P-478                          	J-290                          	J-600                          	1215.0790   	4.0000      	150.0000    	0.0000      	      
 P-479                          	J-484                          	J-408                          	2241.0900   	12.0000     	150.0000    	0.0000      	      
 P-48                           	J-84                           	J-83                           	335.0290    	8.0000      	150.0000    	0.0000      	      
 P-480                          	J-495                          	J-316                          	43.5000     	6.0000      	150.0000    	0.0000      	      
 P-481                          	J-601                          	J-343                          	738.8590    	6.0000      	150.0000    	0.0000      	      
 P-482                          	J-458                          	J-506                          	1231.3000   	4.0000      	150.0000    	0.0000      	      
 P-483                          	J-388                          	J-504                          	861.2990    	6.0000      	150.0000    	0.0000      	      
 P-484                          	J-513                          	J-573                          	51.2000     	3.0000      	150.0000    	0.0000      	      
 P-485                          	J-490                          	J-602                          	206.5700    	6.0000      	150.0000    	0.0000      	      
 P-486                          	J-501                          	J-504                          	965.0590    	6.0000      	150.0000    	0.0000      	      
 P-487                          	J-603                          	J-547                          	1480.2500   	4.0000      	150.0000    	0.0000      	      
 P-488                          	J-604                          	J-582                          	6.6790      	6.0000      	150.0000    	0.0000      	      
 P-489                          	J-458                          	J-605                          	637.3200    	4.0000      	150.0000    	0.0000      	      
 P-49                           	J-86                           	J-227                          	771.9690    	8.0000      	150.0000    	0.0000      	      
 P-490                          	J-482                          	J-425                          	441.3290    	6.0000      	150.0000    	0.0000      	      
 P-491                          	J-606                          	J-361                          	135.6390    	6.0000      	150.0000    	0.0000      	      
 P-492                          	J-590                          	J-422                          	471.7000    	6.0000      	150.0000    	0.0000      	      
 P-493                          	J-425                          	J-607                          	540.7100    	4.0000      	150.0000    	0.0000      	      
 P-494                          	J-608                          	J-471                          	559.0490    	6.0000      	150.0000    	0.0000      	      
 P-495                          	J-476                          	J-282                          	514.4890    	4.0000      	150.0000    	0.0000      	      
 P-496                          	J-609                          	J-610                          	270.6790    	8.0000      	150.0000    	0.0000      	      
 P-497                          	J-359                          	J-590                          	690.0390    	6.0000      	150.0000    	0.0000      	      
 P-498                          	J-483                          	J-611                          	508.2090    	6.0000      	150.0000    	0.0000      	      
 P-499                          	J-499                          	J-562                          	785.4090    	4.0000      	150.0000    	0.0000      	      
 P-5                            	J-9                            	J-230                          	1614.0200   	4.0000      	150.0000    	0.0000      	      
 P-50                           	J-88                           	J-96                           	221.3690    	8.0000      	150.0000    	0.0000      	      
 P-500                          	J-262                          	J-612                          	5383.5890   	12.0000     	150.0000    	0.0000      	      
 P-501                          	J-614                          	J-313                          	950.4890    	8.0000      	150.0000    	0.0000      	      
 P-502                          	J-611                          	J-615                          	303.7790    	4.0000      	150.0000    	0.0000      	      
 P-503                          	J-313                          	J-367                          	372.9290    	8.0000      	150.0000    	0.0000      	      
 P-504                          	J-612                          	J-616                          	6.3890      	12.0000     	150.0000    	0.0000      	      
 P-505                          	J-400                          	J-617                          	3991.5800   	16.0000     	140.0000    	0.0000      	      
 P-506                          	J-481                          	J-618                          	436.9590    	6.0000      	150.0000    	0.0000      	      
 P-507                          	J-619                          	J-609                          	1055.3800   	8.0000      	150.0000    	0.0000      	      
 P-508                          	J-500                          	J-619                          	2218.6000   	8.0000      	150.0000    	0.0000      	      
 P-509                          	J-490                          	J-620                          	708.6900    	6.0000      	150.0000    	0.0000      	      
 P-51                           	J-90                           	J-91                           	1318.3960   	8.0000      	150.0000    	0.0000      	      
 P-510                          	J-621                          	J-622                          	490.7900    	6.0000      	150.0000    	0.0000      	      
 P-511                          	J-619                          	J-623                          	1954.8190   	8.0000      	150.0000    	0.0000      	      
 P-512                          	J-411                          	J-624                          	405.1600    	6.0000      	150.0000    	0.0000      	      
 P-513                          	J-625                          	J-626                          	1406.6090   	8.0000      	150.0000    	0.0000      	      
 P-514                          	J-513                          	J-569                          	57.8490     	4.0000      	150.0000    	0.0000      	      
 P-515                          	J-535                          	J-501                          	397.4290    	6.0000      	150.0000    	0.0000      	      
 P-516                          	J-379                          	J-604                          	1223.1800   	6.0000      	150.0000    	0.0000      	      
 P-517                          	J-374                          	J-562                          	618.7700    	4.0000      	150.0000    	0.0000      	      
 P-518                          	J-287                          	J-508                          	339.5290    	6.0000      	150.0000    	0.0000      	      
 P-519                          	J-627                          	J-541                          	414.6400    	6.0000      	150.0000    	0.0000      	      
 P-52                           	J-36                           	J-92                           	342.2690    	8.0000      	150.0000    	0.0000      	      
 P-520                          	J-578                          	J-533                          	336.7390    	6.0000      	150.0000    	0.0000      	      
 P-521                          	J-540                          	J-248                          	765.5490    	6.0000      	150.0000    	0.0000      	      
 P-522                          	J-222                          	J-627                          	542.8800    	6.0000      	150.0000    	0.0000      	      
 P-523                          	J-628                          	J-191                          	490.5490    	4.0000      	150.0000    	0.0000      	      
 P-524                          	J-350                          	J-629                          	280.6700    	4.0000      	150.0000    	0.0000      	      
 P-525                          	J-321                          	J-277                          	4237.2000   	12.0000     	150.0000    	0.0000      	      
 P-526                          	J-455                          	J-347                          	467.2390    	12.0000     	150.0000    	0.0000      	      
 P-527                          	J-447                          	J-630                          	1836.9590   	4.0000      	150.0000    	0.0000      	      
 P-528                          	J-508                          	J-321                          	29.1390     	6.0000      	150.0000    	0.0000      	      
 P-529                          	J-617                          	J-274                          	4556.2200   	16.0000     	140.0000    	0.0000      	      
 P-53                           	J-93                           	J-89                           	248.0760    	8.0000      	150.0000    	0.0000      	      
 P-530                          	J-631                          	J-593                          	1815.7090   	4.0000      	150.0000    	0.0000      	      
 P-531                          	J-350                          	J-307                          	1223.0200   	4.0000      	150.0000    	0.0000      	      
 P-532                          	J-530                          	J-377                          	436.6700    	12.0000     	150.0000    	0.0000      	      
 P-533                          	J-631                          	J-632                          	927.5590    	6.0000      	150.0000    	0.0000      	      
 P-534                          	J-582                          	J-258                          	115.6690    	4.0000      	150.0000    	0.0000      	      
 P-535                          	J-611                          	J-503                          	243.0090    	4.0000      	150.0000    	0.0000      	      
 P-536                          	R-1                            	I-Pump-2                       	314.9400    	16.0000     	150.0000    	0.0000      	      
 P-537                          	J-410                          	J-633                          	1725.8000   	4.0000      	150.0000    	0.0000      	      
 P-538                          	J-258                          	T-4                            	417.6700    	16.0000     	140.0000    	0.0000      	      
 P-539                          	J-475                          	T-1                            	609.5800    	16.0000     	140.0000    	0.0000      	      
 P-54                           	J-120                          	J-104                          	541.8690    	8.0000      	150.0000    	0.0000      	      
 P-540                          	J-375                          	T-3                            	219.1390    	12.0000     	150.0000    	0.0000      	      
 P-541                          	J-637                          	T-2                            	509.7390    	10.0000     	150.0000    	0.0000      	      
 P-542                          	J-583                          	J-638                          	216.0890    	6.0000      	150.0000    	0.0000      	      
 P-543                          	J-333                          	J-201                          	700.3400    	4.0000      	150.0000    	0.0000      	      
 P-544                          	J-563                          	J-639                          	809.0900    	4.0000      	150.0000    	0.0000      	      
 P-545                          	J-563                          	J-640                          	412.4700    	4.0000      	150.0000    	0.0000      	      
 P-546                          	J-521                          	J-203                          	1180.4000   	3.0000      	150.0000    	0.0000      	      
 P-547                          	J-620                          	J-608                          	392.6700    	6.0000      	150.0000    	0.0000      	      
 P-548                          	J-281                          	J-641                          	345.7200    	8.0000      	150.0000    	0.0000      	      
 P-549                          	J-521                          	J-310                          	176.8390    	4.0000      	150.0000    	0.0000      	      
 P-55                           	J-97                           	J-68                           	869.5800    	8.0000      	150.0000    	0.0000      	      
 P-550                          	J-534                          	J-642                          	1917.7700   	6.0000      	150.0000    	0.0000      	      
 P-551                          	J-610                          	J-641                          	20.5000     	8.0000      	150.0000    	0.0000      	      
 P-552                          	J-643                          	J-221                          	31.7090     	6.0000      	150.0000    	0.0000      	      
 P-553                          	J-579                          	J-644                          	389.7200    	6.0000      	150.0000    	0.0000      	      
 P-554                          	J-577                          	J-620                          	2239.8200   	4.0000      	150.0000    	0.0000      	      
 P-555                          	J-543                          	J-59r                          	395.6740    	6.0000      	150.0000    	0.0000      	      
 P-556                          	J-232                          	J-166                          	1002.2250   	12.0000     	150.0000    	0.0000      	      
 P-557                          	J-645                          	J-525                          	1557.0300   	4.0000      	150.0000    	0.0000      	      
 P-558                          	J-609                          	J-621                          	823.5490    	6.0000      	150.0000    	0.0000      	      
 P-559                          	J-352                          	J-394                          	90.0990     	6.0000      	150.0000    	0.0000      	      
 P-56                           	J-98                           	J-99                           	451.3440    	8.0000      	150.0000    	0.0000      	      
 P-560                          	J-383                          	J-412                          	468.0590    	8.0000      	150.0000    	0.0000      	      
 P-561                          	J-646                          	J-647                          	880.6190    	6.0000      	150.0000    	0.0000      	      
 P-562                          	J-637                          	J-648                          	627.7500    	6.0000      	150.0000    	0.0000      	      
 P-563                          	J-643                          	J-576                          	88.6100     	6.0000      	150.0000    	0.0000      	      
 P-564                          	J-622                          	J-55                           	516.3300    	6.0000      	150.0000    	0.0000      	      
 P-565                          	J-627                          	J-645                          	276.0290    	6.0000      	150.0000    	0.0000      	      
 P-566                          	J-646                          	J-476                          	2359.3100   	4.0000      	150.0000    	0.0000      	      
 P-567                          	J-644                          	J-643                          	507.7690    	6.0000      	150.0000    	0.0000      	      
 P-568                          	J-649                          	J-276                          	2649.4090   	8.0000      	150.0000    	0.0000      	      
 P-569                          	J-492                          	J-254                          	433.9700    	4.0000      	150.0000    	0.0000      	      
 P-57                           	J-73                           	J-59f                          	686.0100    	8.0000      	150.0000    	0.0000      	      
 P-570                          	J-576                          	J-650                          	514.7890    	6.0000      	150.0000    	0.0000      	      
 P-571                          	J-651                          	J-652                          	2021.1990   	6.0000      	150.0000    	0.0000      	      
 P-572                          	J-271                          	J-653                          	1087.5400   	4.0000      	150.0000    	0.0000      	      
 P-573                          	J-651                          	J-654                          	806.2190    	6.0000      	150.0000    	0.0000      	      
 P-574                          	J-561                          	J-617                          	572.2500    	8.0000      	150.0000    	0.0000      	      
 P-575                          	J-645                          	J-603                          	390.4290    	6.0000      	150.0000    	0.0000      	      
 P-576                          	J-561                          	J-655                          	301.7500    	8.0000      	150.0000    	0.0000      	      
 P-577                          	J-642                          	J-578                          	117.0800    	6.0000      	150.0000    	0.0000      	      
 P-578                          	J-603                          	J-628                          	331.2200    	6.0000      	150.0000    	0.0000      	      
 P-579                          	J-277                          	J-610                          	1981.9890   	12.0000     	150.0000    	0.0000      	      
 P-58                           	J-23                           	J-399                          	443.5820    	8.0000      	150.0000    	0.0000      	      
 P-580                          	J-534                          	J-642                          	1147.5790   	6.0000      	150.0000    	0.0000      	      
 P-581                          	J-479                          	J-656                          	305.1900    	6.0000      	150.0000    	0.0000      	      
 P-582                          	J-657                          	J-658                          	503.8090    	6.0000      	150.0000    	0.0000      	      
 P-583                          	J-390                          	J-395                          	1357.8590   	8.0000      	150.0000    	0.0000      	      
 P-584                          	J-659                          	J-660                          	321.0400    	8.0000      	150.0000    	0.0000      	      
 P-585                          	J-658                          	J-646                          	2478.3700   	6.0000      	150.0000    	0.0000      	      
 P-586                          	J-395                          	J-661                          	488.1600    	6.0000      	150.0000    	0.0000      	      
 P-587                          	J-656                          	J-520                          	1145.8390   	6.0000      	150.0000    	0.0000      	      
 P-588                          	J-621                          	J-662                          	969.2800    	6.0000      	150.0000    	0.0000      	      
 P-589                          	J-533                          	J-543                          	1451.3690   	6.0000      	150.0000    	0.0000      	      
 P-59                           	J-102                          	J-83                           	258.3440    	8.0000      	150.0000    	0.0000      	      
 P-590                          	J-663                          	J-664                          	435.8500    	8.0000      	150.0000    	0.0000      	      
 P-591                          	J-665                          	J-666                          	490.2790    	12.0000     	150.0000    	0.0000      	      
 P-592                          	J-666                          	J-667                          	317.4590    	8.0000      	150.0000    	0.0000      	      
 P-593                          	J-658                          	J-668                          	345.6790    	8.0000      	150.0000    	0.0000      	      
 P-594                          	J-659                          	J-669                          	494.4700    	8.0000      	150.0000    	0.0000      	      
 P-595                          	J-671                          	J-209                          	515.9790    	8.0000      	150.0000    	0.0000      	      
 P-596                          	J-672                          	J-673                          	369.8900    	8.0000      	150.0000    	0.0000      	      
 P-597                          	J-674                          	J-675                          	428.0890    	6.0000      	150.0000    	0.0000      	      
 P-598                          	J-676                          	J-677                          	482.1190    	8.0000      	150.0000    	0.0000      	      
 P-599                          	J-678                          	J-679                          	59.6590     	6.0000      	150.0000    	0.0000      	      
 P-6                            	J-11                           	J-82                           	2616.0840   	4.0000      	150.0000    	0.0000      	      
 P-60                           	J-96                           	J-89                           	155.3200    	8.0000      	150.0000    	0.0000      	      
 P-600                          	J-680                          	J-681                          	635.4090    	4.0000      	150.0000    	0.0000      	      
 P-601                          	J-682                          	J-683                          	292.3590    	12.0000     	150.0000    	0.0000      	      
 P-602                          	J-683                          	J-684                          	265.9590    	12.0000     	150.0000    	0.0000      	      
 P-603                          	J-681                          	J-491                          	59.4500     	4.0000      	150.0000    	0.0000      	      
 P-604                          	J-685                          	J-679                          	17.7500     	6.0000      	150.0000    	0.0000      	      
 P-605                          	J-4                            	J-235                          	629.6690    	12.0000     	150.0000    	0.0000      	      
 P-606                          	J-686                          	J-687                          	489.3200    	6.0000      	150.0000    	0.0000      	      
 P-607                          	J-688                          	J-689                          	79.1600     	8.0000      	150.0000    	0.0000      	      
 P-608                          	J-596                          	J-690                          	748.5990    	8.0000      	150.0000    	0.0000      	      
 P-609                          	J-326                          	J-11                           	652.5700    	4.0000      	150.0000    	0.0000      	      
 P-61                           	J-105                          	J-122                          	295.8590    	8.0000      	150.0000    	0.0000      	      
 P-610                          	J-321                          	J-352                          	1871.4490   	6.0000      	150.0000    	0.0000      	      
 P-611                          	J-661                          	J-390                          	1713.1400   	8.0000      	150.0000    	0.0000      	      
 P-612                          	J-664                          	J-691                          	1171.3000   	8.0000      	150.0000    	0.0000      	      
 P-613                          	J-660                          	J-379                          	813.8800    	12.0000     	150.0000    	0.0000      	      
 P-614                          	J-608                          	J-301                          	618.0700    	6.0000      	150.0000    	0.0000      	      
 P-615                          	J-665                          	J-692                          	329.2900    	8.0000      	150.0000    	0.0000      	      
 P-616                          	J-326                          	J-693                          	1179.3690   	8.0000      	150.0000    	0.0000      	      
 P-617                          	J-666                          	J-604                          	430.8800    	12.0000     	150.0000    	0.0000      	      
 P-618                          	J-427                          	J-694                          	2780.0200   	12.0000     	150.0000    	0.0000      	      
 P-619                          	J-663                          	J-694                          	299.4890    	8.0000      	150.0000    	0.0000      	      
 P-62                           	J-108                          	J-99                           	1028.3190   	8.0000      	150.0000    	0.0000      	      
 P-620                          	J-695                          	J-696                          	1803.3000   	8.0000      	150.0000    	0.0000      	      
 P-621                          	J-697                          	J-698                          	134.8690    	6.0000      	150.0000    	0.0000      	      
 P-622                          	J-699                          	J-700                          	159.0800    	8.0000      	150.0000    	0.0000      	      
 P-623                          	J-689                          	J-701                          	47.4190     	8.0000      	150.0000    	0.0000      	      
 P-624                          	J-38                           	J-211                          	272.4250    	8.0000      	150.0000    	0.0000      	      
 P-625                          	J-702                          	J-703                          	312.6600    	8.0000      	150.0000    	0.0000      	      
 P-626                          	J-673                          	J-704                          	513.5990    	8.0000      	150.0000    	0.0000      	      
 P-627                          	J-705                          	J-706                          	834.7700    	8.0000      	150.0000    	0.0000      	      
 P-628                          	J-707                          	J-708                          	246.6900    	8.0000      	150.0000    	0.0000      	      
 P-629                          	J-694                          	J-665                          	676.0100    	12.0000     	150.0000    	0.0000      	      
 P-63                           	J-77                           	J-78                           	681.5990    	8.0000      	150.0000    	0.0000      	      
 P-630                          	J-709                          	J-710                          	647.7190    	8.0000      	150.0000    	0.0000      	      
 P-631                          	J-710                          	J-711                          	359.5700    	8.0000      	150.0000    	0.0000      	      
 P-632                          	J-711                          	J-712                          	751.5700    	8.0000      	150.0000    	0.0000      	      
 P-633                          	J-713                          	J-127                          	237.2310    	8.0000      	150.0000    	0.0000      	      
 P-634                          	J-715                          	J-178                          	354.8490    	8.0000      	150.0000    	0.0000      	      
 P-635                          	J-717                          	J-718                          	525.2100    	6.0000      	150.0000    	0.0000      	      
 P-636                          	J-719                          	J-720                          	438.1090    	6.0000      	150.0000    	0.0000      	      
 P-637                          	J-721                          	J-722                          	229.2200    	8.0000      	150.0000    	0.0000      	      
 P-638                          	J-723                          	J-724                          	1211.8290   	6.0000      	150.0000    	0.0000      	      
 P-639                          	J-725                          	J-672                          	328.8090    	8.0000      	150.0000    	0.0000      	      
 P-64                           	J-112                          	J-111                          	3382.4160   	8.0000      	150.0000    	0.0000      	      
 P-640                          	J-691                          	J-726                          	100.9100    	8.0000      	150.0000    	0.0000      	      
 P-641                          	J-686                          	J-727                          	364.4700    	8.0000      	150.0000    	0.0000      	      
 P-642                          	J-728                          	J-729                          	617.4400    	6.0000      	150.0000    	0.0000      	      
 P-643                          	J-730                          	J-731                          	313.7990    	8.0000      	150.0000    	0.0000      	      
 P-644                          	J-732                          	J-733                          	365.0890    	8.0000      	150.0000    	0.0000      	      
 P-645                          	J-734                          	J-530                          	43.2990     	4.0000      	150.0000    	0.0000      	      
 P-646                          	J-735                          	J-652                          	277.2000    	6.0000      	150.0000    	0.0000      	      
 P-647                          	J-736                          	J-732                          	197.2790    	8.0000      	150.0000    	0.0000      	      
 P-648                          	J-575                          	J-734                          	85.4300     	4.0000      	150.0000    	0.0000      	      
 P-649                          	J-737                          	J-738                          	86.4700     	8.0000      	150.0000    	0.0000      	      
 P-65                           	J-112                          	J-106                          	255.6790    	8.0000      	150.0000    	0.0000      	      
 P-650                          	J-728                          	J-739                          	230.5200    	6.0000      	150.0000    	0.0000      	      
 P-651                          	J-625                          	J-448                          	889.4890    	3.0000      	150.0000    	0.0000      	      
 P-652                          	J-740                          	J-741                          	291.9100    	6.0000      	150.0000    	0.0000      	      
 P-653                          	J-742                          	J-743                          	201.7790    	8.0000      	150.0000    	0.0000      	      
 P-654                          	J-740                          	J-108                          	620.0900    	8.0000      	150.0000    	0.0000      	      
 P-655                          	J-6                            	J-744                          	989.0200    	8.0000      	150.0000    	0.0000      	      
 P-656                          	J-235                          	J-660                          	1279.9590   	12.0000     	150.0000    	0.0000      	      
 P-657                          	J-638                          	J-745                          	70.4800     	6.0000      	150.0000    	0.0000      	      
 P-658                          	J-664                          	J-209                          	361.8640    	8.0000      	150.0000    	0.0000      	      
 P-659                          	J-657                          	J-746                          	491.2900    	8.0000      	150.0000    	0.0000      	      
 P-66                           	J-114                          	J-515                          	971.7290    	8.0000      	150.0000    	0.0000      	      
 P-660                          	J-747                          	J-363                          	23.0000     	12.0000     	150.0000    	0.0000      	      
 P-661                          	J-235                          	J-691                          	453.3290    	8.0000      	150.0000    	0.0000      	      
 P-662                          	J-579                          	J-748                          	933.2500    	6.0000      	150.0000    	0.0000      	      
 P-663                          	J-734                          	J-744                          	1438.3590   	3.0000      	150.0000    	0.0000      	      
 P-664                          	J-749                          	J-750                          	623.6690    	8.0000      	150.0000    	0.0000      	      
 P-665                          	J-751                          	J-752                          	212.4400    	8.0000      	150.0000    	0.0000      	      
 P-666                          	J-738                          	J-688                          	594.1500    	8.0000      	150.0000    	0.0000      	      
 P-667                          	J-292                          	J-697                          	621.1590    	6.0000      	150.0000    	0.0000      	      
 P-668                          	J-700                          	J-753                          	17.7500     	8.0000      	150.0000    	0.0000      	      
 P-669                          	J-745                          	J-754                          	1019.4500   	6.0000      	150.0000    	0.0000      	      
 P-67                           	J-115                          	J-69                           	212.8500    	8.0000      	150.0000    	0.0000      	      
 P-670                          	J-272                          	J-755                          	276.5290    	8.0000      	150.0000    	0.0000      	      
 P-671                          	J-756                          	J-757                          	1879.3800   	6.0000      	150.0000    	0.0000      	      
 P-672                          	J-422                          	J-747                          	643.2600    	12.0000     	150.0000    	0.0000      	      
 P-673                          	J-758                          	J-759                          	270.5890    	8.0000      	150.0000    	0.0000      	      
 P-674                          	J-572                          	J-272                          	2813.3700   	4.0000      	150.0000    	0.0000      	      
 P-675                          	J-564                          	J-760                          	32.1890     	6.0000      	150.0000    	0.0000      	      
 P-676                          	J-691                          	J-663                          	742.8090    	8.0000      	150.0000    	0.0000      	      
 P-677                          	J-397                          	J-758                          	586.5700    	6.0000      	150.0000    	0.0000      	      
 P-678                          	J-730                          	J-713                          	349.0100    	8.0000      	150.0000    	0.0000      	      
 P-679                          	J-697                          	J-329                          	440.8500    	6.0000      	150.0000    	0.0000      	      
 P-68                           	J-117                          	J-118                          	664.7600    	8.0000      	150.0000    	0.0000      	      
 P-680                          	J-652                          	J-761                          	95.9400     	6.0000      	150.0000    	0.0000      	      
 P-681                          	J-402                          	J-736                          	112.1290    	12.0000     	150.0000    	0.0000      	      
 P-682                          	J-747                          	J-762                          	886.7990    	6.0000      	150.0000    	0.0000      	      
 P-683                          	J-673                          	J-721                          	220.2200    	8.0000      	150.0000    	0.0000      	      
 P-684                          	J-763                          	J-764                          	143.6100    	8.0000      	150.0000    	0.0000      	      
 P-685                          	J-759                          	J-765                          	87.2200     	8.0000      	150.0000    	0.0000      	      
 P-686                          	J-766                          	J-767                          	156.3990    	6.0000      	150.0000    	0.0000      	      
 P-687                          	J-14                           	J-768                          	175.8890    	8.0000      	150.0000    	0.0000      	      
 P-688                          	J-769                          	J-770                          	674.9600    	8.0000      	150.0000    	0.0000      	      
 P-689                          	J-771                          	J-772                          	92.0190     	8.0000      	150.0000    	0.0000      	      
 P-69                           	J-119                          	J-67                           	662.8710    	8.0000      	150.0000    	0.0000      	      
 P-690                          	J-572                          	J-773                          	603.5390    	6.0000      	150.0000    	0.0000      	      
 P-691                          	J-774                          	J-775                          	1846.0990   	8.0000      	150.0000    	0.0000      	      
 P-692                          	J-732                          	J-682                          	769.4890    	8.0000      	150.0000    	0.0000      	      
 P-693                          	J-776                          	J-777                          	309.3900    	8.0000      	150.0000    	0.0000      	      
 P-694                          	J-547                          	J-735                          	88.8190     	6.0000      	150.0000    	0.0000      	      
 P-695                          	J-719                          	J-776                          	732.5300    	8.0000      	150.0000    	0.0000      	      
 P-696                          	J-703                          	J-702                          	2.0190      	8.0000      	150.0000    	0.0000      	      
 P-697                          	J-778                          	J-717                          	63.7000     	6.0000      	150.0000    	0.0000      	      
 P-698                          	J-779                          	J-780                          	176.4490    	8.0000      	150.0000    	0.0000      	      
 P-699                          	J-776                          	J-686                          	129.0590    	8.0000      	150.0000    	0.0000      	      
 P-7                            	J-13                           	J-110                          	116.6810    	8.0000      	150.0000    	0.0000      	      
 P-70                           	J-121                          	J-122                          	182.6560    	8.0000      	150.0000    	0.0000      	      
 P-700                          	J-718                          	J-712                          	326.2500    	6.0000      	150.0000    	0.0000      	      
 P-701                          	J-777                          	J-709                          	68.2390     	8.0000      	150.0000    	0.0000      	      
 P-702                          	J-303                          	J-625                          	361.1000    	3.0000      	150.0000    	0.0000      	      
 P-703                          	J-781                          	J-782                          	241.8000    	6.0000      	150.0000    	0.0000      	      
 P-704                          	J-744                          	J-783                          	503.9500    	3.0000      	150.0000    	0.0000      	      
 P-705                          	J-6                            	J-740                          	61.9700     	6.0000      	150.0000    	0.0000      	      
 P-706                          	J-593                          	J-784                          	1407.6800   	4.0000      	150.0000    	0.0000      	      
 P-707                          	J-724                          	J-777                          	510.4100    	8.0000      	150.0000    	0.0000      	      
 P-708                          	J-784                          	J-548                          	2832.0400   	4.0000      	150.0000    	0.0000      	      
 P-709                          	J-784                          	J-703                          	169.6100    	8.0000      	150.0000    	0.0000      	      
 P-71                           	J-59s                          	J-59t                          	454.7600    	8.0000      	150.0000    	0.0000      	      
 P-710                          	J-780                          	J-719                          	329.0190    	8.0000      	150.0000    	0.0000      	      
 P-711                          	J-712                          	J-481                          	147.9700    	6.0000      	150.0000    	0.0000      	      
 P-712                          	J-743                          	J-785                          	1009.0490   	6.0000      	150.0000    	0.0000      	      
 P-713                          	J-786                          	J-787                          	960.0300    	8.0000      	150.0000    	0.0000      	      
 P-714                          	J-587                          	J-788                          	624.7700    	6.0000      	150.0000    	0.0000      	      
 P-715                          	J-789                          	J-790                          	245.3390    	8.0000      	150.0000    	0.0000      	      
 P-716                          	J-791                          	J-792                          	392.5100    	8.0000      	150.0000    	0.0000      	      
 P-717                          	J-793                          	J-690                          	436.9890    	8.0000      	150.0000    	0.0000      	      
 P-718                          	J-706                          	J-634                          	950.2190    	8.0000      	150.0000    	0.0000      	      
 P-719                          	J-764                          	J-794                          	101.8300    	8.0000      	150.0000    	0.0000      	      
 P-72                           	J-125                          	J-127                          	2099.3100   	8.0000      	150.0000    	0.0000      	      
 P-720                          	J-774                          	J-773                          	840.2600    	8.0000      	150.0000    	0.0000      	      
 P-721                          	J-795                          	J-796                          	136.7790    	6.0000      	150.0000    	0.0000      	      
 P-722                          	J-771                          	J-751                          	26.2090     	8.0000      	150.0000    	0.0000      	      
 P-723                          	J-795                          	J-797                          	323.6000    	6.0000      	150.0000    	0.0000      	      
 P-724                          	J-798                          	J-799                          	46.2290     	8.0000      	150.0000    	0.0000      	      
 P-725                          	J-789                          	J-800                          	277.8800    	8.0000      	150.0000    	0.0000      	      
 P-726                          	J-801                          	J-802                          	451.3290    	4.0000      	150.0000    	0.0000      	      
 P-727                          	J-446                          	J-801                          	814.0390    	4.0000      	150.0000    	0.0000      	      
 P-728                          	J-743                          	J-711                          	1858.5000   	8.0000      	150.0000    	0.0000      	      
 P-729                          	J-758                          	J-322                          	1626.5200   	6.0000      	150.0000    	0.0000      	      
 P-73                           	J-126                          	J-205                          	469.2690    	8.0000      	150.0000    	0.0000      	      
 P-730                          	J-710                          	J-718                          	337.5790    	8.0000      	150.0000    	0.0000      	      
 P-731                          	J-362                          	J-778                          	648.5390    	6.0000      	150.0000    	0.0000      	      
 P-732                          	J-701                          	J-803                          	520.7800    	8.0000      	150.0000    	0.0000      	      
 P-733                          	J-778                          	J-709                          	589.1400    	6.0000      	150.0000    	0.0000      	      
 P-734                          	J-804                          	J-339                          	740.2100    	6.0000      	150.0000    	0.0000      	      
 P-735                          	J-801                          	J-769                          	2916.0000   	8.0000      	150.0000    	0.0000      	      
 P-736                          	J-780                          	J-742                          	503.1300    	8.0000      	150.0000    	0.0000      	      
 P-737                          	J-661                          	J-804                          	1032.5500   	6.0000      	150.0000    	0.0000      	      
 P-738                          	J-286                          	J-737                          	1309.9690   	8.0000      	150.0000    	0.0000      	      
 P-739                          	J-804                          	J-805                          	1032.4490   	8.0000      	150.0000    	0.0000      	      
 P-74                           	J-129                          	J-164                          	584.9150    	8.0000      	150.0000    	0.0000      	      
 P-740                          	J-790                          	J-274                          	2855.1000   	12.0000     	150.0000    	0.0000      	      
 P-741                          	J-806                          	J-807                          	246.6390    	6.0000      	150.0000    	0.0000      	      
 P-742                          	J-418                          	J-436                          	3182.8500   	8.0000      	150.0000    	0.0000      	      
 P-743                          	J-808                          	J-809                          	61.7000     	6.0000      	150.0000    	0.0000      	      
 P-744                          	J-788                          	J-810                          	265.2390    	6.0000      	150.0000    	0.0000      	      
 P-745                          	J-811                          	J-786                          	601.0900    	8.0000      	150.0000    	0.0000      	      
 P-746                          	J-788                          	J-812                          	189.6900    	6.0000      	150.0000    	0.0000      	      
 P-747                          	J-706                          	J-634                          	775.5390    	8.0000      	150.0000    	0.0000      	      
 P-748                          	J-814                          	J-815                          	136.9190    	8.0000      	150.0000    	0.0000      	      
 P-749                          	J-782                          	J-728                          	172.1790    	6.0000      	150.0000    	0.0000      	      
 P-75                           	J-100                          	J-109                          	1708.5890   	8.0000      	150.0000    	0.0000      	      
 P-750                          	J-816                          	J-793                          	267.8290    	8.0000      	150.0000    	0.0000      	      
 P-751                          	J-817                          	J-818                          	207.6100    	6.0000      	150.0000    	0.0000      	      
 P-752                          	J-773                          	J-187                          	1203.4200   	6.0000      	150.0000    	0.0000      	      
 P-753                          	J-819                          	J-795                          	102.1100    	6.0000      	150.0000    	0.0000      	      
 P-754                          	J-722                          	J-820                          	142.4700    	8.0000      	150.0000    	0.0000      	      
 P-755                          	J-396                          	J-821                          	504.7300    	4.0000      	150.0000    	0.0000      	      
 P-756                          	J-799                          	J-822                          	701.0200    	8.0000      	150.0000    	0.0000      	      
 P-757                          	J-681                          	J-823                          	3398.3200   	4.0000      	150.0000    	0.0000      	      
 P-758                          	J-419                          	J-680                          	2909.3100   	4.0000      	150.0000    	0.0000      	      
 P-759                          	J-676                          	J-824                          	233.7100    	8.0000      	150.0000    	0.0000      	      
 P-76                           	J-133                          	J-77                           	142.1640    	8.0000      	150.0000    	0.0000      	      
 P-760                          	J-825                          	J-23                           	533.0300    	8.0000      	150.0000    	0.0000      	      
 P-761                          	J-748                          	J-826                          	20.2500     	6.0000      	150.0000    	0.0000      	      
 P-762                          	J-827                          	J-828                          	917.8090    	3.0000      	150.0000    	0.0000      	      
 P-763                          	J-829                          	J-830                          	127.1200    	8.0000      	150.0000    	0.0000      	      
 P-764                          	J-831                          	J-832                          	1422.3000   	8.0000      	150.0000    	0.0000      	      
 P-765                          	J-824                          	J-699                          	951.0990    	8.0000      	150.0000    	0.0000      	      
 P-766                          	J-704                          	J-738                          	637.2390    	8.0000      	150.0000    	0.0000      	      
 P-767                          	J-820                          	J-833                          	451.7900    	8.0000      	150.0000    	0.0000      	      
 P-768                          	J-266                          	J-834                          	611.7190    	8.0000      	150.0000    	0.0000      	      
 P-769                          	J-813                          	J-811                          	33.0690     	8.0000      	150.0000    	0.0000      	      
 P-77                           	J-137                          	J-153                          	956.9400    	8.0000      	150.0000    	0.0000      	      
 P-770                          	J-811                          	J-835                          	115.8090    	8.0000      	150.0000    	0.0000      	      
 P-771                          	J-509                          	J-827                          	42.5490     	6.0000      	150.0000    	0.0000      	      
 P-772                          	J-679                          	J-808                          	221.4490    	6.0000      	150.0000    	0.0000      	      
 P-773                          	J-760                          	J-273                          	175.7700    	6.0000      	150.0000    	0.0000      	      
 P-774                          	J-644                          	J-678                          	902.6090    	6.0000      	150.0000    	0.0000      	      
 P-775                          	J-624                          	J-837                          	312.5290    	6.0000      	150.0000    	0.0000      	      
 P-776                          	J-820                          	J-688                          	934.6400    	8.0000      	150.0000    	0.0000      	      
 P-777                          	J-810                          	J-781                          	141.1190    	6.0000      	150.0000    	0.0000      	      
 P-778                          	J-647                          	J-838                          	1240.8000   	8.0000      	150.0000    	0.0000      	      
 P-779                          	J-821                          	J-839                          	1346.6500   	4.0000      	150.0000    	0.0000      	      
 P-78                           	J-162                          	J-138                          	652.5800    	8.0000      	150.0000    	0.0000      	      
 P-780                          	J-825                          	J-101                          	135.7890    	8.0000      	150.0000    	0.0000      	      
 P-781                          	J-754                          	J-657                          	130.8890    	6.0000      	150.0000    	0.0000      	      
 P-782                          	J-837                          	J-840                          	242.3600    	6.0000      	150.0000    	0.0000      	      
 P-783                          	J-753                          	J-677                          	210.5390    	8.0000      	150.0000    	0.0000      	      
 P-784                          	J-821                          	J-841                          	504.3090    	8.0000      	150.0000    	0.0000      	      
 P-785                          	J-677                          	J-822                          	349.3990    	8.0000      	150.0000    	0.0000      	      
 P-786                          	J-833                          	J-803                          	628.1790    	8.0000      	150.0000    	0.0000      	      
 P-787                          	J-817                          	J-842                          	327.3690    	6.0000      	150.0000    	0.0000      	      
 P-788                          	J-837                          	J-843                          	124.4490    	8.0000      	150.0000    	0.0000      	      
 P-789                          	J-705                          	J-816                          	836.3800    	8.0000      	150.0000    	0.0000      	      
 P-79                           	J-244                          	J-243                          	1146.8500   	12.0000     	150.0000    	0.0000      	      
 P-790                          	J-781                          	J-844                          	217.0090    	6.0000      	150.0000    	0.0000      	      
 P-791                          	J-845                          	J-748                          	362.6000    	6.0000      	150.0000    	0.0000      	      
 P-792                          	J-846                          	J-266                          	419.3800    	8.0000      	150.0000    	0.0000      	      
 P-793                          	J-824                          	J-700                          	490.6400    	8.0000      	150.0000    	0.0000      	      
 P-794                          	J-346                          	J-806                          	1174.0600   	6.0000      	150.0000    	0.0000      	      
 P-795                          	J-822                          	J-676                          	736.3900    	8.0000      	150.0000    	0.0000      	      
 P-796                          	J-847                          	J-848                          	540.3900    	6.0000      	150.0000    	0.0000      	      
 P-797                          	J-756                          	J-674                          	761.9400    	6.0000      	150.0000    	0.0000      	      
 P-798                          	J-849                          	J-850                          	1353.1300   	8.0000      	150.0000    	0.0000      	      
 P-799                          	J-851                          	J-852                          	518.4290    	8.0000      	150.0000    	0.0000      	      
 P-8                            	J-16                           	J-226                          	1043.1600   	8.0000      	150.0000    	0.0000      	      
 P-80                           	J-141                          	J-59w                          	428.4700    	8.0000      	150.0000    	0.0000      	      
 P-800                          	J-853                          	J-854                          	510.5400    	8.0000      	150.0000    	0.0000      	      
 P-801                          	J-832                          	J-855                          	27.8700     	8.0000      	150.0000    	0.0000      	      
 P-802                          	J-814                          	J-3                            	961.8400    	6.0000      	150.0000    	0.0000      	      
 P-803                          	J-808                          	J-856                          	1116.1600   	6.0000      	150.0000    	0.0000      	      
 P-804                          	J-857                          	J-858                          	210.2290    	8.0000      	150.0000    	0.0000      	      
 P-805                          	J-826                          	J-685                          	408.8200    	6.0000      	150.0000    	0.0000      	      
 P-806                          	J-690                          	J-791                          	706.0200    	8.0000      	150.0000    	0.0000      	      
 P-807                          	J-445                          	J-355                          	67.1800     	6.0000      	150.0000    	0.0000      	      
 P-808                          	J-741                          	J-587                          	125.1200    	6.0000      	150.0000    	0.0000      	      
 P-809                          	J-806                          	J-817                          	214.8390    	6.0000      	150.0000    	0.0000      	      
 P-81                           	J-143                          	J-141                          	205.8690    	8.0000      	150.0000    	0.0000      	      
 P-810                          	J-809                          	J-577                          	435.7500    	6.0000      	150.0000    	0.0000      	      
 P-811                          	J-845                          	J-859                          	1328.5790   	6.0000      	150.0000    	0.0000      	      
 P-812                          	J-684                          	J-707                          	1273.1190   	12.0000     	150.0000    	0.0000      	      
 P-813                          	J-831                          	J-832                          	437.7690    	8.0000      	150.0000    	0.0000      	      
 P-814                          	J-322                          	J-831                          	1810.0990   	6.0000      	150.0000    	0.0000      	      
 P-815                          	J-860                          	J-392                          	297.6700    	8.0000      	150.0000    	0.0000      	      
 P-816                          	J-853                          	J-861                          	1019.0990   	8.0000      	150.0000    	0.0000      	      
 P-817                          	J-848                          	J-445                          	399.6000    	8.0000      	150.0000    	0.0000      	      
 P-818                          	J-848                          	J-624                          	285.2200    	6.0000      	150.0000    	0.0000      	      
 P-819                          	J-827                          	J-649                          	1323.4790   	6.0000      	150.0000    	0.0000      	      
 P-82                           	J-145                          	J-59n                          	597.3490    	8.0000      	150.0000    	0.0000      	      
 P-820                          	J-522                          	J-862                          	323.3900    	6.0000      	150.0000    	0.0000      	      
 P-821                          	J-860                          	J-684                          	1095.1700   	8.0000      	150.0000    	0.0000      	      
 P-822                          	J-863                          	J-864                          	195.9400    	6.0000      	150.0000    	0.0000      	      
 P-823                          	J-772                          	J-800                          	585.9090    	8.0000      	150.0000    	0.0000      	      
 P-824                          	J-684                          	J-863                          	377.6790    	6.0000      	150.0000    	0.0000      	      
 P-825                          	J-585                          	J-560                          	1032.0890   	8.0000      	150.0000    	0.0000      	      
 P-826                          	J-862                          	J-526                          	72.5400     	6.0000      	150.0000    	0.0000      	      
 P-827                          	J-759                          	J-825                          	571.1590    	8.0000      	150.0000    	0.0000      	      
 P-828                          	J-735                          	J-761                          	1752.0600   	8.0000      	150.0000    	0.0000      	      
 P-829                          	J-675                          	J-865                          	249.3200    	6.0000      	150.0000    	0.0000      	      
 P-83                           	J-145                          	J-34                           	902.6690    	8.0000      	150.0000    	0.0000      	      
 P-830                          	J-656                          	J-866                          	180.1990    	6.0000      	150.0000    	0.0000      	      
 P-831                          	J-459                          	J-867                          	326.1190    	6.0000      	150.0000    	0.0000      	      
 P-832                          	J-868                          	J-585                          	491.2090    	8.0000      	150.0000    	0.0000      	      
 P-833                          	J-733                          	J-860                          	349.8690    	8.0000      	150.0000    	0.0000      	      
 P-834                          	J-752                          	J-13                           	618.1690    	8.0000      	150.0000    	0.0000      	      
 P-835                          	J-816                          	J-869                          	137.7890    	8.0000      	150.0000    	0.0000      	      
 P-836                          	J-724                          	J-606                          	1095.7090   	6.0000      	150.0000    	0.0000      	      
 P-837                          	J-839                          	J-870                          	2484.8000   	4.0000      	150.0000    	0.0000      	      
 P-838                          	J-23                           	J-871                          	504.7000    	8.0000      	150.0000    	0.0000      	      
 P-839                          	J-23                           	J-872                          	142.5090    	8.0000      	150.0000    	0.0000      	      
 P-84                           	J-140                          	J-59z                          	633.7800    	8.0000      	150.0000    	0.0000      	      
 P-840                          	J-854                          	J-873                          	512.5100    	8.0000      	150.0000    	0.0000      	      
 P-841                          	J-874                          	J-851                          	22.2390     	8.0000      	150.0000    	0.0000      	      
 P-842                          	J-875                          	J-876                          	18.8090     	8.0000      	150.0000    	0.0000      	      
 P-843                          	J-775                          	J-877                          	737.7890    	8.0000      	150.0000    	0.0000      	      
 P-844                          	J-704                          	J-878                          	873.9790    	8.0000      	150.0000    	0.0000      	      
 P-845                          	J-858                          	J-879                          	105.4800    	8.0000      	150.0000    	0.0000      	      
 P-846                          	J-754                          	J-210                          	645.5090    	8.0000      	150.0000    	0.0000      	      
 P-847                          	J-306                          	J-845                          	43.3190     	6.0000      	150.0000    	0.0000      	      
 P-848                          	J-874                          	J-834                          	439.4290    	8.0000      	150.0000    	0.0000      	      
 P-849                          	J-868                          	J-455                          	458.0190    	12.0000     	150.0000    	0.0000      	      
 P-85                           	J-140                          	J-141                          	1025.5890   	8.0000      	150.0000    	0.0000      	      
 P-850                          	J-881                          	J-787                          	47.4590     	12.0000     	150.0000    	0.0000      	      
 P-851                          	J-840                          	J-882                          	242.8890    	6.0000      	150.0000    	0.0000      	      
 P-852                          	J-883                          	J-814                          	430.8800    	6.0000      	150.0000    	0.0000      	      
 P-853                          	J-884                          	J-883                          	77.3090     	6.0000      	150.0000    	0.0000      	      
 P-854                          	J-411                          	J-884                          	71.5400     	6.0000      	150.0000    	0.0000      	      
 P-855                          	J-882                          	J-341                          	293.2900    	6.0000      	150.0000    	0.0000      	      
 P-856                          	J-674                          	J-260                          	63.1500     	6.0000      	150.0000    	0.0000      	      
 P-857                          	J-761                          	J-651                          	355.1900    	6.0000      	150.0000    	0.0000      	      
 P-858                          	J-524                          	J-885                          	661.2000    	6.0000      	150.0000    	0.0000      	      
 P-859                          	J-863                          	J-862                          	300.2790    	6.0000      	150.0000    	0.0000      	      
 P-86                           	J-169                          	J-158                          	495.6300    	6.0000      	150.0000    	0.0000      	      
 P-860                          	J-39                           	J-715                          	545.6500    	8.0000      	150.0000    	0.0000      	      
 P-861                          	J-39                           	J-695                          	609.9000    	8.0000      	150.0000    	0.0000      	      
 P-862                          	J-867                          	J-385                          	386.5190    	6.0000      	150.0000    	0.0000      	      
 P-863                          	J-415                          	J-682                          	725.8900    	12.0000     	150.0000    	0.0000      	      
 P-864                          	J-713                          	J-886                          	295.1190    	8.0000      	150.0000    	0.0000      	      
 P-865                          	J-364                          	J-868                          	301.5590    	12.0000     	150.0000    	0.0000      	      
 P-866                          	J-885                          	J-163                          	164.0290    	6.0000      	150.0000    	0.0000      	      
 P-867                          	J-695                          	J-108                          	435.0400    	8.0000      	150.0000    	0.0000      	      
 P-868                          	J-675                          	J-887                          	348.9800    	8.0000      	150.0000    	0.0000      	      
 P-869                          	J-733                          	J-683                          	947.5000    	8.0000      	150.0000    	0.0000      	      
 P-87                           	J-150                          	J-128                          	139.3490    	8.0000      	150.0000    	0.0000      	      
 P-870                          	J-775                          	J-888                          	225.0590    	8.0000      	150.0000    	0.0000      	      
 P-871                          	J-769                          	J-889                          	1581.0300   	8.0000      	150.0000    	0.0000      	      
 P-872                          	J-852                          	J-873                          	714.5000    	8.0000      	150.0000    	0.0000      	      
 P-873                          	J-855                          	J-819                          	979.4290    	6.0000      	150.0000    	0.0000      	      
 P-874                          	J-749                          	J-774                          	1211.6800   	8.0000      	150.0000    	0.0000      	      
 P-875                          	J-849                          	J-890                          	727.0990    	8.0000      	150.0000    	0.0000      	      
 P-876                          	J-875                          	J-19                           	89.2500     	8.0000      	150.0000    	0.0000      	      
 P-877                          	J-854                          	J-891                          	431.4800    	8.0000      	150.0000    	0.0000      	      
 P-878                          	J-890                          	J-892                          	2012.8690   	8.0000      	150.0000    	0.0000      	      
 P-879                          	J-787                          	J-893                          	67.3300     	12.0000     	150.0000    	0.0000      	      
 P-88                           	J-151                          	J-176                          	414.1900    	8.0000      	150.0000    	0.0000      	      
 P-880                          	J-893                          	J-595                          	1891.2900   	12.0000     	150.0000    	0.0000      	      
 P-881                          	J-834                          	J-749                          	939.1900    	8.0000      	150.0000    	0.0000      	      
 P-882                          	J-890                          	J-894                          	2052.3200   	8.0000      	150.0000    	0.0000      	      
 P-883                          	J-616                          	J-881                          	4073.4290   	12.0000     	150.0000    	0.0000      	      
 P-884                          	J-723                          	J-895                          	115.5290    	4.0000      	150.0000    	0.0000      	      
 P-885                          	J-873                          	J-853                          	1906.4490   	8.0000      	150.0000    	0.0000      	      
 P-886                          	J-861                          	J-852                          	1250.6090   	8.0000      	150.0000    	0.0000      	      
 P-887                          	J-861                          	J-846                          	1068.7700   	8.0000      	150.0000    	0.0000      	      
 P-888                          	J-867                          	J-163                          	1746.3590   	8.0000      	150.0000    	0.0000      	      
 P-889                          	J-715                          	J-730                          	629.8800    	8.0000      	150.0000    	0.0000      	      
 P-89                           	J-137                          	J-136                          	707.1900    	8.0000      	150.0000    	0.0000      	      
 P-890                          	J-889                          	J-897                          	462.7300    	4.0000      	150.0000    	0.0000      	      
 P-891                          	J-570                          	J-849                          	150.0800    	8.0000      	150.0000    	0.0000      	      
 P-892                          	J-19                           	J-767                          	2149.2600   	8.0000      	150.0000    	0.0000      	      
 P-893                          	J-569                          	J-898                          	422.5190    	4.0000      	150.0000    	0.0000      	      
 P-894                          	J-772                          	J-899                          	91.0500     	8.0000      	150.0000    	0.0000      	      
 P-895                          	J-447                          	J-889                          	1833.8390   	4.0000      	150.0000    	0.0000      	      
 P-896                          	J-829                          	J-789                          	318.2300    	8.0000      	150.0000    	0.0000      	      
 P-897                          	J-767                          	J-876                          	299.0290    	6.0000      	150.0000    	0.0000      	      
 P-898                          	J-898                          	J-483                          	1197.5600   	4.0000      	150.0000    	0.0000      	      
 P-899                          	J-752                          	J-829                          	197.8500    	8.0000      	150.0000    	0.0000      	      
 P-9                            	J-17                           	J-273                          	95.4890     	12.0000     	150.0000    	0.0000      	      
 P-90                           	J-156                          	J-189                          	282.5700    	6.0000      	150.0000    	0.0000      	      
 P-900                          	J-865                          	J-308                          	756.5300    	6.0000      	150.0000    	0.0000      	      
 P-901                          	J-791                          	J-705                          	1075.5300   	8.0000      	150.0000    	0.0000      	      
 P-902                          	J-13                           	J-900                          	183.2400    	8.0000      	150.0000    	0.0000      	      
 P-903                          	J-714                          	J-38                           	637.5200    	8.0000      	150.0000    	0.0000      	      
 P-904                          	J-901                          	J-902                          	342.7000    	8.0000      	150.0000    	0.0000      	      
 P-905                          	J-895                          	J-631                          	1173.1990   	4.0000      	150.0000    	0.0000      	      
 P-906                          	J-903                          	J-904                          	36.1300     	12.0000     	150.0000    	0.0000      	      
 P-907                          	J-895                          	J-779                          	409.1400    	8.0000      	150.0000    	0.0000      	      
 P-908                          	J-901                          	J-756                          	662.4890    	6.0000      	150.0000    	0.0000      	      
 P-909                          	J-876                          	J-857                          	101.5100    	8.0000      	150.0000    	0.0000      	      
 P-91                           	J-214                          	J-158                          	855.3400    	6.0000      	150.0000    	0.0000      	      
 P-910                          	J-412                          	J-895                          	514.2390    	8.0000      	150.0000    	0.0000      	      
 P-911                          	J-846                          	J-874                          	629.4600    	8.0000      	150.0000    	0.0000      	      
 P-912                          	J-841                          	J-905                          	2491.6390   	8.0000      	150.0000    	0.0000      	      
 P-913                          	J-898                          	J-229                          	50.2900     	8.0000      	150.0000    	0.0000      	      
 P-914                          	J-905                          	J-839                          	500.4500    	8.0000      	150.0000    	0.0000      	      
 P-915                          	J-904                          	J-790                          	792.7890    	12.0000     	150.0000    	0.0000      	      
 P-916                          	J-766                          	J-798                          	239.5700    	8.0000      	150.0000    	0.0000      	      
 P-917                          	J-764                          	J-907                          	193.4900    	8.0000      	150.0000    	0.0000      	      
 P-918                          	J-347                          	J-903                          	514.1900    	12.0000     	150.0000    	0.0000      	      
 P-919                          	J-49                           	J-766                          	953.4400    	8.0000      	150.0000    	0.0000      	      
 P-92                           	J-59o                          	J-59                           	1737.2060   	8.0000      	150.0000    	0.0000      	      
 P-920                          	J-800                          	J-903                          	588.4600    	8.0000      	150.0000    	0.0000      	      
 P-921                          	J-841                          	J-905                          	1345.6700   	8.0000      	150.0000    	0.0000      	      
 P-922                          	J-902                          	J-908                          	257.5700    	8.0000      	150.0000    	0.0000      	      
 P-923                          	J-779                          	J-49                           	2686.2190   	8.0000      	150.0000    	0.0000      	      
 P-924                          	J-606                          	J-901                          	333.7990    	6.0000      	150.0000    	0.0000      	      
 P-925                          	J-799                          	J-763                          	265.6400    	8.0000      	150.0000    	0.0000      	      
 P-926                          	J-794                          	J-771                          	207.8390    	8.0000      	150.0000    	0.0000      	      
 P-927                          	J-628                          	J-909                          	385.5790    	6.0000      	150.0000    	0.0000      	      
 P-928                          	J-910                          	J-387                          	4417.6890   	6.0000      	150.0000    	0.0000      	      
 P-929                          	J-17                           	J-524                          	360.0290    	6.0000      	150.0000    	0.0000      	      
 P-93                           	J-130                          	J-162                          	228.8060    	8.0000      	150.0000    	0.0000      	      
 P-930                          	J-707                          	J-17                           	322.4700    	12.0000     	150.0000    	0.0000      	      
 P-931                          	J-909                          	J-911                          	969.8690    	8.0000      	150.0000    	0.0000      	      
 P-932                          	J-912                          	J-245                          	206.0800    	6.0000      	150.0000    	0.0000      	      
 P-933                          	J-911                          	J-913                          	328.1190    	8.0000      	150.0000    	0.0000      	      
 P-934                          	J-911                          	J-912                          	348.2000    	8.0000      	150.0000    	0.0000      	      
 P-935                          	J-641                          	J-233                          	200.8890    	6.0000      	150.0000    	0.0000      	      
 P-936                          	J-914                          	J-637                          	744.2190    	10.0000     	150.0000    	0.0000      	      
 P-937                          	J-281                          	J-914                          	122.0290    	10.0000     	150.0000    	0.0000      	      
 P-938                          	J-915                          	J-916                          	692.7100    	8.0000      	150.0000    	0.0000      	      
 P-939                          	J-917                          	J-918                          	2010.7500   	8.0000      	150.0000    	0.0000      	      
 P-94                           	J-176                          	J-154                          	841.2700    	8.0000      	150.0000    	0.0000      	      
 P-940                          	J-910                          	J-919                          	116.8000    	8.0000      	150.0000    	0.0000      	      
 P-941                          	J-916                          	J-920                          	15.8590     	8.0000      	150.0000    	0.0000      	      
 P-942                          	J-18                           	J-233                          	351.2390    	12.0000     	150.0000    	0.0000      	      
 P-943                          	J-920                          	J-916                          	17.5400     	8.0000      	150.0000    	0.0000      	      
 P-944                          	J-622                          	J-921                          	364.8690    	6.0000      	150.0000    	0.0000      	      
 P-945                          	J-922                          	J-923                          	804.2990    	8.0000      	150.0000    	0.0000      	      
 P-946                          	J-836                          	J-17                           	26.3190     	6.0000      	150.0000    	0.0000      	      
 P-947                          	J-924                          	J-925                          	581.1500    	8.0000      	150.0000    	0.0000      	      
 P-948                          	J-922                          	J-926                          	255.0090    	8.0000      	150.0000    	0.0000      	      
 P-949                          	J-927                          	J-922                          	671.5000    	8.0000      	150.0000    	0.0000      	      
 P-95                           	J-134                          	J-142                          	925.2800    	8.0000      	150.0000    	0.0000      	      
 P-950                          	J-648                          	J-928                          	1781.9390   	8.0000      	150.0000    	0.0000      	      
 P-951                          	J-24                           	J-929                          	331.0890    	8.0000      	150.0000    	0.0000      	      
 P-952                          	J-930                          	J-929                          	2225.1100   	8.0000      	150.0000    	0.0000      	      
 P-953                          	J-924                          	J-25                           	2382.7190   	8.0000      	150.0000    	0.0000      	      
 P-954                          	J-921                          	J-931                          	223.3390    	8.0000      	150.0000    	0.0000      	      
 P-955                          	J-932                          	J-54                           	547.2000    	8.0000      	150.0000    	0.0000      	      
 P-956                          	J-915                          	J-933                          	1131.6400   	8.0000      	150.0000    	0.0000      	      
 P-957                          	J-54                           	J-934                          	129.7100    	8.0000      	150.0000    	0.0000      	      
 P-958                          	J-916                          	J-915                          	3356.9590   	8.0000      	150.0000    	0.0000      	      
 P-959                          	J-649                          	J-26                           	1420.1400   	6.0000      	150.0000    	0.0000      	      
 P-96                           	J-124                          	J-239                          	56.9390     	8.0000      	150.0000    	0.0000      	      
 P-960                          	J-918                          	J-933                          	155.1300    	8.0000      	150.0000    	0.0000      	      
 P-961                          	J-909                          	J-183                          	1261.8760   	6.0000      	150.0000    	0.0000      	      
 P-962                          	J-927                          	J-920                          	182.7100    	8.0000      	150.0000    	0.0000      	      
 P-963                          	J-917                          	J-918                          	1086.2090   	8.0000      	150.0000    	0.0000      	      
 P-964                          	J-921                          	J-932                          	1231.0990   	6.0000      	150.0000    	0.0000      	      
 P-965                          	J-25                           	J-924                          	212.9700    	8.0000      	150.0000    	0.0000      	      
 P-966                          	J-933                          	J-24                           	351.0700    	8.0000      	150.0000    	0.0000      	      
 P-967                          	J-928                          	J-927                          	1447.2700   	8.0000      	150.0000    	0.0000      	      
 P-968                          	J-910                          	J-917                          	1449.2500   	8.0000      	150.0000    	0.0000      	      
 P-969                          	J-929                          	J-930                          	83.1290     	8.0000      	150.0000    	0.0000      	      
 P-97                           	J-156                          	J-215a                         	622.5490    	6.0000      	150.0000    	0.0000      	      
 P-970                          	J-648                          	J-196                          	1480.5470   	6.0000      	150.0000    	0.0000      	      
 P-971                          	J-252                          	J-251                          	855.5100    	8.0000      	150.0000    	0.0000      	      
 P-972                          	J-938                          	J-207                          	454.0130    	4.0000      	150.0000    	0.0000      	      
 P-973                          	J-192                          	J-52                           	635.5390    	4.0000      	150.0000    	0.0000      	      
 P-974                          	J-941                          	J-207                          	187.4100    	4.0000      	150.0000    	0.0000      	      
 P-975                          	J-85                           	J-208                          	170.7290    	4.0000      	150.0000    	0.0000      	      
 P-976                          	J-229                          	J-906                          	1924.4200   	8.0000      	150.0000    	0.0000      	      
 P-977                          	R-1                            	I-Pump-1                       	239.8390    	12.0000     	150.0000    	0.0000      	      
 P-978                          	J-65                           	J-203                          	479.3290    	6.0000      	150.0000    	0.0000      	      
 P-979                          	J-172                          	J-203                          	500.5540    	6.0000      	150.0000    	0.0000      	      
 P-98                           	J-145                          	J-59o                          	1329.7780   	8.0000      	150.0000    	0.0000      	      
 P-980                          	J-201                          	J-406                          	1203.7700   	4.0000      	150.0000    	0.0000      	      
 P-981                          	J-173                          	J-201                          	2147.6200   	6.0000      	150.0000    	0.0000      	      
 P-982                          	J-200                          	J-268                          	535.6510    	8.0000      	150.0000    	0.0000      	      
 P-983                          	J-263                          	J-264                          	503.2250    	8.0000      	150.0000    	0.0000      	      
 P-984                          	J-264                          	J-265                          	1159.3090   	8.0000      	150.0000    	0.0000      	      
 P-985                          	J-249                          	J-257                          	3376.8490   	4.0000      	150.0000    	0.0000      	      
 P-986                          	J-252                          	J-936                          	242.6420    	8.0000      	150.0000    	0.0000      	      
 P-987                          	J-251                          	J-249                          	554.1710    	4.0000      	150.0000    	0.0000      	      
 P-988                          	J-399                          	J-72                           	357.4550    	8.0000      	150.0000    	0.0000      	      
 P-989                          	J-72                           	J-101                          	416.2910    	8.0000      	150.0000    	0.0000      	      
 P-99                           	J-171                          	J-65                           	292.4890    	6.0000      	150.0000    	0.0000      	      
 P-990                          	J-21                           	J-23                           	535.3140    	8.0000      	150.0000    	0.0000      	      
 P-991                          	J-33                           	J-21                           	697.3710    	8.0000      	150.0000    	0.0000      	      
 P-992                          	J-80                           	J-33                           	1914.1410   	8.0000      	150.0000    	0.0000      	      
 P-993                          	J-82                           	J-12                           	316.1950    	4.0000      	150.0000    	0.0000      	      
 P-994                          	J-189                          	J-82                           	440.7340    	6.0000      	150.0000    	0.0000      	      
 P-995                          	J-155                          	J-215a                         	457.9220    	6.0000      	150.0000    	0.0000      	      
 P-996                          	J-215a                         	J-169                          	618.0680    	6.0000      	150.0000    	0.0000      	      
 P-997                          	J-169                          	J-149                          	436.2070    	6.0000      	150.0000    	0.0000      	      
 P-998                          	J-148                          	J-157                          	1198.6600   	6.0000      	150.0000    	0.0000      	      
 P-999                          	J-214                          	J-148                          	213.8680    	6.0000      	150.0000    	0.0000      	      

[PUMPS]
;;ID                             	Node1                          	Node2                          	Parameters  
 ~@Pump-1                       	I-Pump-1                       	O-Pump-1                       	POWER 150.0000	SPEED 0.0000
 ~@Pump-2                       	I-Pump-2                       	O-Pump-2                       	POWER 50.0000

[VALVES]
;;ID                             	Node1                          	Node2                          	Diameter    	Type  	Setting     	MinorLoss   

[DEMANDS]
;;Junction                       	Demand        	Pattern                        	Category                       
 J-1                            	2.490000      	1                              
 J-10                           	1.640000      	1                              
 J-100                          	1.180000      	1                              
 J-101                          	0.250000      	1                              
 J-102                          	0.120000      	1                              
 J-103                          	0.710000      	1                              
 J-104                          	0.750000      	1                              
 J-105                          	0.140000      	1                              
 J-106                          	0.960000      	1                              
 J-107                          	0.350000      	1                              
 J-108                          	0.950000      	1                              
 J-109                          	1.160000      	1                              
 J-11                           	5.990000      	1                              
 J-110                          	0.530000      	1                              
 J-111                          	2.360000      	1                              
 J-112                          	1.670000      	1                              
 J-113                          	0.760000      	1                              
 J-114                          	0.470000      	1                              
 J-115                          	0.100000      	1                              
 J-116                          	0.780000      	1                              
 J-117                          	0.310000      	1                              
 J-118                          	0.780000      	1                              
 J-119                          	0.310000      	1                              
 J-12                           	0.290000      	1                              
 J-120                          	0.700000      	1                              
 J-121                          	0.090000      	1                              
 J-122                          	0.660000      	1                              
 J-123                          	1.120000      	1                              
 J-124                          	0.480000      	1                              
 J-125                          	1.360000      	1                              
 J-126                          	0.630000      	1                              
 J-127                          	1.230000      	1                              
 J-128                          	0.470000      	1                              
 J-129                          	0.270000      	1                              
 J-13                           	0.430000      	1                              
 J-130                          	0.570000      	1                              
 J-131                          	0.480000      	1                              
 J-132                          	0.370000      	1                              
 J-133                          	0.360000      	1                              
 J-134                          	0.690000      	1                              
 J-135                          	5.370000      	1                              
 J-136                          	0.800000      	1                              
 J-137                          	1.110000      	1                              
 J-138                          	0.930000      	1                              
 J-14                           	0.240000      	1                              
 J-140                          	0.940000      	1                              
 J-141                          	0.760000      	1                              
 J-142                          	0.800000      	1                              
 J-143                          	0.500000      	1                              
 J-144                          	0.470000      	1                              
 J-145                          	1.300000      	1                              
 J-146                          	0.880000      	1                              
 J-147                          	1.080000      	1                              
 J-148                          	1.430000      	1                              
 J-149                          	0.550000      	1                              
 J-15                           	2.300000      	1                              
 J-150                          	0.060000      	1                              
 J-151                          	0.690000      	1                              
 J-152                          	1.260000      	1                              
 J-153                          	1.030000      	1                              
 J-154                          	0.380000      	1                              
 J-155                          	2.450000      	1                              
 J-156                          	1.390000      	1                              
 J-157                          	1.480000      	1                              
 J-158                          	1.120000      	1                              
 J-159                          	0.580000      	1                              
 J-16                           	1.960000      	1                              
 J-160                          	0.530000      	1                              
 J-161                          	0.760000      	1                              
 J-162                          	0.910000      	1                              
 J-163                          	0.800000      	1                              
 J-164                          	0.750000      	1                              
 J-165                          	0.470000      	1                              
 J-166                          	2.770000      	1                              
 J-167                          	1.620000      	1                              
 J-168                          	1.600000      	1                              
 J-169                          	0.950000      	1                              
 J-17                           	2.240000      	1                              
 J-170                          	1.380000      	1                              
 J-171                          	1.430000      	1                              
 J-172                          	1.000000      	1                              
 J-173                          	1.990000      	1                              
 J-174                          	0.410000      	1                              
 J-175                          	0.110000      	1                              
 J-176                          	0.710000      	1                              
 J-177                          	0.470000      	1                              
 J-178                          	0.620000      	1                              
 J-179                          	0.390000      	1                              
 J-18                           	0.700000      	1                              
 J-180                          	0.090000      	1                              
 J-181                          	0.730000      	1                              
 J-182                          	0.440000      	1                              
 J-183                          	1.160000      	1                              
 J-184                          	0.240000      	1                              
 J-185                          	1.480000      	1                              
 J-186                          	1.190000      	1                              
 J-187                          	2.120000      	1                              
 J-188                          	1.670000      	1                              
 J-189                          	0.790000      	1                              
 J-19                           	1.120000      	1                              
 J-190                          	0.860000      	1                              
 J-191                          	0.570000      	1                              
 J-192                          	1.380000      	1                              
 J-194                          	1.160000      	1                              
 J-195                          	0.170000      	1                              
 J-196                          	1.000000      	1                              
 J-197                          	1.500000      	1                              
 J-198                          	0.070000      	1                              
 J-199                          	0.260000      	1                              
 J-2                            	0.830000      	1                              
 J-20                           	0.200000      	1                              
 J-200                          	0.730000      	1                              
 J-201                          	3.070000      	1                              
 J-202                          	0.400000      	1                              
 J-203                          	2.050000      	1                              
 J-204                          	0.230000      	1                              
 J-205                          	0.790000      	1                              
 J-206                          	2.000000      	1                              
 J-207                          	1.680000      	1                              
 J-208                          	1.030000      	1                              
 J-209                          	0.610000      	1                              
 J-21                           	0.910000      	1                              
 J-210                          	0.540000      	1                              
 J-211                          	0.540000      	1                              
 J-213                          	0.280000      	1                              
 J-214                          	0.940000      	1                              
 J-215                          	0.810000      	1                              
 J-215a                         	1.040000      	1                              
 J-218                          	0.970000      	1                              
 J-219                          	0.130000      	1                              
 J-22                           	0.230000      	1                              
 J-220                          	0.110000      	1                              
 J-221                          	1.580000      	1                              
 J-222                          	0.940000      	1                              
 J-223                          	2.550000      	1                              
 J-224                          	2.900000      	1                              
 J-225                          	0.130000      	1                              
 J-226                          	0.820000      	1                              
 J-23                           	0.990000      	1                              
 J-231                          	0.450000      	1                              
 J-234                          	0.220000      	1                              
 J-235                          	1.490000      	1                              
 J-236                          	0.280000      	1                              
 J-238                          	0.340000      	1                              
 J-24                           	0.520000      	1                              
 J-240                          	0.230000      	1                              
 J-242                          	0.140000      	1                              
 J-245                          	0.170000      	1                              
 J-247                          	0.220000      	1                              
 J-249                          	4.450000      	1                              
 J-25                           	1.390000      	1                              
 J-250                          	1.020000      	1                              
 J-251                          	2.320000      	1                              
 J-252                          	1.350000      	1                              
 J-253                          	0.310000      	1                              
 J-254                          	4.090000      	1                              
 J-255                          	2.690000      	1                              
 J-256                          	1.920000      	1                              
 J-257                          	3.100000      	1                              
 J-258                          	0.440000      	1                              
 J-259                          	1.080000      	1                              
 J-26                           	1.140000      	1                              
 J-260                          	0.880000      	1                              
 J-261                          	0.840000      	1                              
 J-262                          	4.690000      	1                              
 J-263                          	0.830000      	1                              
 J-264                          	1.420000      	1                              
 J-265                          	0.530000      	1                              
 J-266                          	1.500000      	1                              
 J-267                          	1.270000      	1                              
 J-268                          	4.170000      	1                              
 J-269                          	1.230000      	1                              
 J-27                           	4.510000      	1                              
 J-270                          	1.320000      	1                              
 J-271                          	6.110000      	1                              
 J-272                          	4.860000      	1                              
 J-275                          	0.810000      	1                              
 J-276                          	1.980000      	1                              
 J-277                          	2.590000      	1                              
 J-278                          	0.950000      	1                              
 J-279                          	0.220000      	1                              
 J-28                           	1.780000      	1                              
 J-280                          	0.280000      	1                              
 J-281                          	0.950000      	1                              
 J-282                          	1.100000      	1                              
 J-283                          	0.880000      	1                              
 J-284                          	2.200000      	1                              
 J-285                          	0.620000      	1                              
 J-286                          	1.350000      	1                              
 J-287                          	0.280000      	1                              
 J-288                          	2.990000      	1                              
 J-289                          	2.350000      	1                              
 J-29                           	1.130000      	1                              
 J-290                          	4.440000      	1                              
 J-291                          	0.500000      	1                              
 J-292                          	0.850000      	1                              
 J-293                          	1.000000      	1                              
 J-294                          	0.830000      	1                              
 J-295                          	0.200000      	1                              
 J-296                          	3.160000      	1                              
 J-297                          	3.130000      	1                              
 J-298                          	1.380000      	1                              
 J-299                          	0.410000      	1                              
 J-3                            	0.980000      	1                              
 J-30                           	0.470000      	1                              
 J-300                          	0.850000      	1                              
 J-301                          	1.250000      	1                              
 J-302                          	4.010000      	1                              
 J-303                          	2.970000      	1                              
 J-304                          	1.170000      	1                              
 J-305                          	0.450000      	1                              
 J-306                          	0.560000      	1                              
 J-307                          	1.820000      	1                              
 J-308                          	0.560000      	1                              
 J-309                          	0.630000      	1                              
 J-31                           	1.420000      	1                              
 J-310                          	2.620000      	1                              
 J-311                          	1.320000      	1                              
 J-312                          	0.340000      	1                              
 J-313                          	1.820000      	1                              
 J-314                          	1.180000      	1                              
 J-315                          	3.330000      	1                              
 J-316                          	1.020000      	1                              
 J-317                          	1.530000      	1                              
 J-318                          	1.540000      	1                              
 J-319                          	1.210000      	1                              
 J-32                           	0.340000      	1                              
 J-320                          	0.240000      	1                              
 J-321                          	2.940000      	1                              
 J-322                          	3.250000      	1                              
 J-323                          	1.860000      	1                              
 J-324                          	0.210000      	1                              
 J-325                          	1.130000      	1                              
 J-326                          	2.590000      	1                              
 J-327                          	0.500000      	1                              
 J-328                          	1.030000      	1                              
 J-329                          	0.760000      	1                              
 J-33                           	1.500000      	1                              
 J-330                          	0.120000      	1                              
 J-331                          	2.030000      	1                              
 J-332                          	0.960000      	1                              
 J-333                          	2.380000      	1                              
 J-334                          	0.600000      	1                              
 J-335                          	0.880000      	1                              
 J-336                          	0.570000      	1                              
 J-337                          	1.940000      	1                              
 J-338                          	1.140000      	1                              
 J-339                          	3.580000      	1                              
 J-34                           	2.330000      	1                              
 J-340                          	0.500000      	1                              
 J-341                          	0.470000      	1                              
 J-342                          	1.100000      	1                              
 J-343                          	1.570000      	1                              
 J-344                          	1.940000      	1                              
 J-345                          	1.180000      	1                              
 J-346                          	2.160000      	1                              
 J-347                          	1.800000      	1                              
 J-348                          	0.540000      	1                              
 J-349                          	0.600000      	1                              
 J-35                           	0.390000      	1                              
 J-350                          	3.260000      	1                              
 J-351                          	2.400000      	1                              
 J-352                          	1.270000      	1                              
 J-353                          	1.200000      	1                              
 J-354                          	0.540000      	1                              
 J-355                          	0.250000      	1                              
 J-356                          	0.080000      	1                              
 J-357                          	0.560000      	1                              
 J-358                          	0.160000      	1                              
 J-359                          	1.880000      	1                              
 J-36                           	0.670000      	1                              
 J-360                          	0.040000      	1                              
 J-361                          	1.750000      	1                              
 J-362                          	0.940000      	1                              
 J-363                          	0.090000      	1                              
 J-364                          	0.860000      	1                              
 J-365                          	0.940000      	1                              
 J-366                          	1.140000      	1                              
 J-367                          	0.510000      	1                              
 J-368                          	0.120000      	1                              
 J-369                          	0.870000      	1                              
 J-37                           	1.440000      	1                              
 J-370                          	0.760000      	1                              
 J-371                          	0.680000      	1                              
 J-372                          	0.380000      	1                              
 J-373                          	0.370000      	1                              
 J-374                          	2.130000      	1                              
 J-375                          	0.720000      	1                              
 J-376                          	1.940000      	1                              
 J-377                          	0.400000      	1                              
 J-378                          	1.840000      	1                              
 J-379                          	1.310000      	1                              
 J-38                           	0.520000      	1                              
 J-380                          	0.680000      	1                              
 J-381                          	7.520000      	1                              
 J-382                          	2.360000      	1                              
 J-383                          	1.380000      	1                              
 J-384                          	0.270000      	1                              
 J-385                          	0.920000      	1                              
 J-386                          	0.900000      	1                              
 J-387                          	3.770000      	1                              
 J-388                          	2.580000      	1                              
 J-389                          	0.250000      	1                              
 J-39                           	0.630000      	1                              
 J-390                          	1.630000      	1                              
 J-391                          	1.390000      	1                              
 J-392                          	1.330000      	1                              
 J-393                          	0.630000      	1                              
 J-394                          	0.340000      	1                              
 J-395                          	1.200000      	1                              
 J-396                          	4.430000      	1                              
 J-397                          	1.360000      	1                              
 J-398                          	0.610000      	1                              
 J-399                          	0.460000      	1                              
 J-4                            	0.620000      	1                              
 J-40                           	0.380000      	1                              
 J-400                          	2.590000      	1                              
 J-401                          	0.720000      	1                              
 J-402                          	0.990000      	1                              
 J-403                          	2.810000      	1                              
 J-404                          	1.340000      	1                              
 J-405                          	2.950000      	1                              
 J-406                          	2.730000      	1                              
 J-407                          	1.140000      	1                              
 J-408                          	2.470000      	1                              
 J-409                          	0.680000      	1                              
 J-41                           	0.570000      	1                              
 J-410                          	3.460000      	1                              
 J-411                          	0.430000      	1                              
 J-412                          	0.810000      	1                              
 J-413                          	0.360000      	1                              
 J-414                          	0.790000      	1                              
 J-415                          	0.500000      	1                              
 J-416                          	0.870000      	1                              
 J-417                          	1.370000      	1                              
 J-418                          	2.420000      	1                              
 J-419                          	3.830000      	1                              
 J-42                           	0.120000      	1                              
 J-420                          	1.040000      	1                              
 J-421                          	1.850000      	1                              
 J-422                          	1.720000      	1                              
 J-423                          	1.420000      	1                              
 J-424                          	1.280000      	1                              
 J-425                          	0.890000      	1                              
 J-426                          	0.800000      	1                              
 J-427                          	1.310000      	1                              
 J-428                          	0.240000      	1                              
 J-429                          	0.350000      	1                              
 J-43                           	1.060000      	1                              
 J-430                          	0.170000      	1                              
 J-431                          	0.280000      	1                              
 J-432                          	0.450000      	1                              
 J-433                          	1.500000      	1                              
 J-434                          	1.690000      	1                              
 J-435                          	5.470000      	1                              
 J-436                          	3.530000      	1                              
 J-437                          	0.700000      	1                              
 J-438                          	0.580000      	1                              
 J-439                          	2.770000      	1                              
 J-44                           	0.480000      	1                              
 J-440                          	0.500000      	1                              
 J-441                          	0.630000      	1                              
 J-442                          	1.970000      	1                              
 J-443                          	1.620000      	1                              
 J-444                          	0.620000      	1                              
 J-445                          	0.310000      	1                              
 J-446                          	3.840000      	1                              
 J-447                          	4.280000      	1                              
 J-448                          	8.390000      	1                              
 J-449                          	2.520000      	1                              
 J-45                           	0.700000      	1                              
 J-450                          	1.230000      	1                              
 J-451                          	1.600000      	1                              
 J-452                          	2.110000      	1                              
 J-453                          	1.100000      	1                              
 J-454                          	1.200000      	1                              
 J-455                          	1.930000      	1                              
 J-456                          	1.370000      	1                              
 J-457                          	3.640000      	1                              
 J-458                          	3.810000      	1                              
 J-459                          	1.120000      	1                              
 J-46                           	0.550000      	1                              
 J-460                          	1.740000      	1                              
 J-461                          	0.810000      	1                              
 J-462                          	0.640000      	1                              
 J-463                          	1.250000      	1                              
 J-464                          	3.930000      	1                              
 J-465                          	1.730000      	1                              
 J-466                          	0.080000      	1                              
 J-467                          	0.780000      	1                              
 J-468                          	0.180000      	1                              
 J-469                          	1.540000      	1                              
 J-47                           	0.560000      	1                              
 J-470                          	0.160000      	1                              
 J-471                          	0.560000      	1                              
 J-472                          	0.420000      	1                              
 J-473                          	0.470000      	1                              
 J-474                          	3.200000      	1                              
 J-475                          	1.250000      	1                              
 J-476                          	3.600000      	1                              
 J-477                          	0.960000      	1                              
 J-478                          	0.540000      	1                              
 J-479                          	0.560000      	1                              
 J-48                           	0.790000      	1                              
 J-480                          	2.040000      	1                              
 J-481                          	0.640000      	1                              
 J-482                          	0.820000      	1                              
 J-483                          	2.110000      	1                              
 J-484                          	1.450000      	1                              
 J-485                          	0.750000      	1                              
 J-486                          	0.810000      	1                              
 J-487                          	0.280000      	1                              
 J-488                          	1.540000      	1                              
 J-489                          	0.220000      	1                              
 J-49                           	2.470000      	1                              
 J-490                          	0.840000      	1                              
 J-491                          	2.330000      	1                              
 J-492                          	3.290000      	1                              
 J-493                          	0.140000      	1                              
 J-494                          	4.780000      	1                              
 J-495                          	1.620000      	1                              
 J-496                          	0.680000      	1                              
 J-497                          	1.080000      	1                              
 J-498                          	0.790000      	1                              
 J-499                          	1.830000      	1                              
 J-5                            	1.270000      	1                              
 J-50                           	0.100000      	1                              
 J-500                          	1.630000      	1                              
 J-501                          	1.510000      	1                              
 J-502                          	0.270000      	1                              
 J-503                          	1.110000      	1                              
 J-504                          	3.690000      	1                              
 J-505                          	2.570000      	1                              
 J-506                          	2.830000      	1                              
 J-507                          	1.460000      	1                              
 J-508                          	0.380000      	1                              
 J-509                          	0.170000      	1                              
 J-51                           	0.700000      	1                              
 J-510                          	9.770000      	1                              
 J-511                          	0.340000      	1                              
 J-512                          	2.510000      	1                              
 J-513                          	2.960000      	1                              
 J-514                          	0.540000      	1                              
 J-516                          	0.490000      	1                              
 J-517                          	1.000000      	1                              
 J-518                          	0.330000      	1                              
 J-519                          	0.480000      	1                              
 J-520                          	1.540000      	1                              
 J-521                          	3.790000      	1                              
 J-522                          	1.260000      	1                              
 J-523                          	1.930000      	1                              
 J-524                          	0.910000      	1                              
 J-525                          	1.960000      	1                              
 J-526                          	0.280000      	1                              
 J-527                          	1.270000      	1                              
 J-528                          	0.750000      	1                              
 J-529                          	0.620000      	1                              
 J-53                           	0.850000      	1                              
 J-530                          	0.850000      	1                              
 J-531                          	0.140000      	1                              
 J-532                          	2.840000      	1                              
 J-533                          	1.860000      	1                              
 J-534                          	2.110000      	1                              
 J-535                          	0.810000      	1                              
 J-536                          	0.260000      	1                              
 J-537                          	0.330000      	1                              
 J-538                          	1.020000      	1                              
 J-539                          	1.000000      	1                              
 J-54                           	0.560000      	1                              
 J-540                          	1.050000      	1                              
 J-541                          	0.870000      	1                              
 J-542                          	0.590000      	1                              
 J-543                          	1.310000      	1                              
 J-544                          	0.180000      	1                              
 J-545                          	4.320000      	1                              
 J-546                          	1.080000      	1                              
 J-547                          	1.670000      	1                              
 J-548                          	4.680000      	1                              
 J-549                          	0.460000      	1                              
 J-55                           	1.220000      	1                              
 J-550                          	0.280000      	1                              
 J-551                          	0.510000      	1                              
 J-552                          	1.070000      	1                              
 J-553                          	0.860000      	1                              
 J-554                          	0.700000      	1                              
 J-555                          	0.560000      	1                              
 J-556                          	0.410000      	1                              
 J-557                          	0.200000      	1                              
 J-558                          	0.620000      	1                              
 J-559                          	2.310000      	1                              
 J-56                           	0.510000      	1                              
 J-560                          	1.330000      	1                              
 J-561                          	0.570000      	1                              
 J-562                          	4.640000      	1                              
 J-563                          	4.470000      	1                              
 J-564                          	0.340000      	1                              
 J-565                          	0.400000      	1                              
 J-566                          	0.560000      	1                              
 J-567                          	1.080000      	1                              
 J-568                          	5.780000      	1                              
 J-569                          	2.580000      	1                              
 J-57                           	1.970000      	1                              
 J-570                          	2.200000      	1                              
 J-571                          	0.310000      	1                              
 J-572                          	4.010000      	1                              
 J-573                          	1.950000      	1                              
 J-574                          	0.910000      	1                              
 J-575                          	0.800000      	1                              
 J-576                          	0.810000      	1                              
 J-577                          	2.770000      	1                              
 J-578                          	1.410000      	1                              
 J-579                          	2.170000      	1                              
 J-58                           	1.240000      	1                              
 J-580                          	0.280000      	1                              
 J-581                          	0.590000      	1                              
 J-582                          	0.160000      	1                              
 J-583                          	0.260000      	1                              
 J-584                          	1.620000      	1                              
 J-585                          	1.380000      	1                              
 J-586                          	0.720000      	1                              
 J-587                          	0.680000      	1                              
 J-588                          	0.220000      	1                              
 J-589                          	0.680000      	1                              
 J-59                           	1.360000      	1                              
 J-590                          	1.160000      	1                              
 J-591                          	0.450000      	1                              
 J-592                          	0.230000      	1                              
 J-593                          	4.080000      	1                              
 J-594                          	1.120000      	1                              
 J-595                          	1.230000      	1                              
 J-596                          	1.910000      	1                              
 J-597                          	0.600000      	1                              
 J-598                          	0.380000      	1                              
 J-599                          	0.240000      	1                              
 J-59b                          	1.520000      	1                              
 J-59c                          	1.590000      	1                              
 J-59d                          	0.470000      	1                              
 J-59e                          	2.520000      	1                              
 J-59f                          	0.940000      	1                              
 J-59g                          	0.610000      	1                              
 J-59h                          	0.500000      	1                              
 J-59i                          	0.520000      	1                              
 J-59j                          	0.620000      	1                              
 J-59k                          	0.830000      	1                              
 J-59l                          	0.960000      	1                              
 J-59m                          	1.050000      	1                              
 J-59n                          	1.420000      	1                              
 J-59o                          	1.530000      	1                              
 J-59p                          	0.450000      	1                              
 J-59q                          	1.070000      	1                              
 J-59r                          	0.850000      	1                              
 J-59s                          	0.760000      	1                              
 J-59t                          	0.950000      	1                              
 J-59u                          	0.870000      	1                              
 J-59v                          	1.170000      	1                              
 J-59w                          	0.960000      	1                              
 J-59x                          	1.290000      	1                              
 J-59y                          	1.380000      	1                              
 J-59z                          	1.120000      	1                              
 J-6                            	1.160000      	1                              
 J-600                          	1.120000      	1                              
 J-601                          	0.450000      	1                              
 J-602                          	0.120000      	1                              
 J-603                          	1.810000      	1                              
 J-604                          	0.890000      	1                              
 J-605                          	0.580000      	1                              
 J-606                          	0.960000      	1                              
 J-607                          	0.500000      	1                              
 J-608                          	0.960000      	1                              
 J-609                          	1.120000      	1                              
 J-61                           	0.750000      	1                              
 J-610                          	0.740000      	1                              
 J-611                          	0.810000      	1                              
 J-612                          	3.300000      	1                              
 J-614                          	0.430000      	1                              
 J-615                          	0.280000      	1                              
 J-616                          	2.840000      	1                              
 J-617                          	2.220000      	1                              
 J-618                          	0.270000      	1                              
 J-619                          	2.400000      	1                              
 J-62                           	0.160000      	1                              
 J-620                          	2.730000      	1                              
 J-621                          	1.400000      	1                              
 J-622                          	0.840000      	1                              
 J-623                          	0.900000      	1                              
 J-624                          	0.620000      	1                              
 J-625                          	2.170000      	1                              
 J-626                          	0.640000      	1                              
 J-627                          	0.750000      	1                              
 J-628                          	0.890000      	1                              
 J-629                          	0.260000      	1                              
 J-63                           	0.960000      	1                              
 J-630                          	1.690000      	1                              
 J-631                          	3.320000      	1                              
 J-632                          	0.570000      	1                              
 J-633                          	1.590000      	1                              
 J-637                          	1.030000      	1                              
 J-638                          	0.260000      	1                              
 J-639                          	0.750000      	1                              
 J-64                           	3.110000      	1                              
 J-640                          	0.380000      	1                              
 J-641                          	0.510000      	1                              
 J-642                          	1.950000      	1                              
 J-643                          	0.380000      	1                              
 J-644                          	1.110000      	1                              
 J-645                          	1.840000      	1                              
 J-646                          	4.220000      	1                              
 J-647                          	1.110000      	1                              
 J-648                          	2.110000      	1                              
 J-649                          	2.890000      	1                              
 J-65                           	0.870000      	1                              
 J-650                          	0.310000      	1                              
 J-651                          	1.950000      	1                              
 J-652                          	1.470000      	1                              
 J-653                          	1.000000      	1                              
 J-654                          	0.500000      	1                              
 J-655                          	0.140000      	1                              
 J-656                          	1.000000      	1                              
 J-657                          	0.620000      	1                              
 J-658                          	1.990000      	1                              
 J-659                          	0.570000      	1                              
 J-66                           	0.650000      	1                              
 J-660                          	1.430000      	1                              
 J-661                          	1.710000      	1                              
 J-662                          	0.600000      	1                              
 J-663                          	0.680000      	1                              
 J-664                          	0.910000      	1                              
 J-665                          	0.500000      	1                              
 J-666                          	0.420000      	1                              
 J-667                          	0.140000      	1                              
 J-668                          	0.160000      	1                              
 J-669                          	0.230000      	1                              
 J-67                           	0.700000      	1                              
 J-671                          	0.230000      	1                              
 J-672                          	0.320000      	1                              
 J-673                          	0.500000      	1                              
 J-674                          	0.770000      	1                              
 J-675                          	0.570000      	1                              
 J-676                          	0.670000      	1                              
 J-677                          	0.470000      	1                              
 J-678                          	0.590000      	1                              
 J-679                          	0.180000      	1                              
 J-68                           	0.860000      	1                              
 J-680                          	3.250000      	1                              
 J-681                          	3.760000      	1                              
 J-682                          	0.670000      	1                              
 J-683                          	0.600000      	1                              
 J-684                          	1.210000      	1                              
 J-685                          	0.260000      	1                              
 J-686                          	0.520000      	1                              
 J-687                          	0.300000      	1                              
 J-688                          	0.740000      	1                              
 J-689                          	0.060000      	1                              
 J-69                           	0.500000      	1                              
 J-690                          	0.870000      	1                              
 J-691                          	1.130000      	1                              
 J-692                          	0.150000      	1                              
 J-693                          	0.540000      	1                              
 J-694                          	1.200000      	1                              
 J-695                          	1.310000      	1                              
 J-696                          	0.830000      	1                              
 J-697                          	0.740000      	1                              
 J-698                          	0.090000      	1                              
 J-699                          	0.510000      	1                              
 J-7                            	0.140000      	1                              
 J-70                           	0.690000      	1                              
 J-700                          	0.310000      	1                              
 J-701                          	0.260000      	1                              
 J-702                          	0.140000      	1                              
 J-703                          	0.220000      	1                              
 J-704                          	0.930000      	1                              
 J-705                          	1.260000      	1                              
 J-706                          	2.090000      	1                              
 J-707                          	0.610000      	1                              
 J-708                          	0.120000      	1                              
 J-709                          	0.690000      	1                              
 J-71                           	0.090000      	1                              
 J-710                          	0.620000      	1                              
 J-711                          	1.370000      	1                              
 J-712                          	0.630000      	1                              
 J-713                          	0.410000      	1                              
 J-714                          	0.440000      	1                              
 J-715                          	0.700000      	1                              
 J-716                          	0.140000      	1                              
 J-717                          	0.360000      	1                              
 J-718                          	0.680000      	1                              
 J-719                          	0.750000      	1                              
 J-72                           	0.560000      	1                              
 J-720                          	0.270000      	1                              
 J-721                          	0.200000      	1                              
 J-722                          	0.170000      	1                              
 J-723                          	0.850000      	1                              
 J-724                          	1.640000      	1                              
 J-725                          	0.150000      	1                              
 J-726                          	0.040000      	1                              
 J-727                          	0.160000      	1                              
 J-728                          	0.620000      	1                              
 J-729                          	0.380000      	1                              
 J-73                           	0.660000      	1                              
 J-730                          	0.590000      	1                              
 J-731                          	0.140000      	1                              
 J-732                          	0.620000      	1                              
 J-733                          	0.760000      	1                              
 J-734                          	1.880000      	1                              
 J-735                          	1.030000      	1                              
 J-736                          	0.120000      	1                              
 J-737                          	0.640000      	1                              
 J-738                          	0.610000      	1                              
 J-739                          	0.140000      	1                              
 J-74                           	2.190000      	1                              
 J-740                          	0.500000      	1                              
 J-741                          	0.250000      	1                              
 J-742                          	0.320000      	1                              
 J-743                          	1.570000      	1                              
 J-744                          	2.830000      	1                              
 J-745                          	0.670000      	1                              
 J-746                          	0.230000      	1                              
 J-747                          	0.950000      	1                              
 J-748                          	0.800000      	1                              
 J-749                          	1.270000      	1                              
 J-75                           	0.250000      	1                              
 J-750                          	0.280000      	1                              
 J-751                          	0.110000      	1                              
 J-752                          	0.470000      	1                              
 J-753                          	0.100000      	1                              
 J-754                          	1.000000      	1                              
 J-755                          	0.120000      	1                              
 J-756                          	2.020000      	1                              
 J-757                          	1.150000      	1                              
 J-758                          	1.480000      	1                              
 J-759                          	0.430000      	1                              
 J-76                           	0.570000      	1                              
 J-760                          	0.170000      	1                              
 J-761                          	1.080000      	1                              
 J-762                          	0.540000      	1                              
 J-763                          	0.190000      	1                              
 J-764                          	0.200000      	1                              
 J-765                          	0.040000      	1                              
 J-766                          	0.640000      	1                              
 J-767                          	1.260000      	1                              
 J-768                          	0.080000      	1                              
 J-769                          	2.380000      	1                              
 J-77                           	0.540000      	1                              
 J-770                          	0.310000      	1                              
 J-771                          	0.140000      	1                              
 J-772                          	0.350000      	1                              
 J-773                          	1.490000      	1                              
 J-774                          	1.790000      	1                              
 J-775                          	1.300000      	1                              
 J-776                          	0.540000      	1                              
 J-777                          	0.410000      	1                              
 J-778                          	0.800000      	1                              
 J-779                          	1.500000      	1                              
 J-78                           	0.750000      	1                              
 J-780                          	0.460000      	1                              
 J-781                          	0.370000      	1                              
 J-782                          	0.250000      	1                              
 J-783                          	0.620000      	1                              
 J-784                          	3.980000      	1                              
 J-785                          	0.620000      	1                              
 J-786                          	1.770000      	1                              
 J-787                          	0.510000      	1                              
 J-788                          	0.660000      	1                              
 J-789                          	0.390000      	1                              
 J-79                           	0.290000      	1                              
 J-790                          	1.240000      	1                              
 J-791                          	1.000000      	1                              
 J-792                          	0.180000      	1                              
 J-793                          	0.320000      	1                              
 J-794                          	0.140000      	1                              
 J-795                          	0.350000      	1                              
 J-796                          	0.090000      	1                              
 J-797                          	0.200000      	1                              
 J-798                          	0.130000      	1                              
 J-799                          	0.460000      	1                              
 J-8                            	0.490000      	1                              
 J-80                           	1.490000      	1                              
 J-800                          	0.670000      	1                              
 J-801                          	2.510000      	1                              
 J-802                          	0.410000      	1                              
 J-803                          	0.530000      	1                              
 J-804                          	1.560000      	1                              
 J-805                          	0.470000      	1                              
 J-806                          	1.000000      	1                              
 J-807                          	0.150000      	1                              
 J-808                          	0.860000      	1                              
 J-809                          	0.310000      	1                              
 J-81                           	0.380000      	1                              
 J-810                          	0.240000      	1                              
 J-811                          	0.340000      	1                              
 J-812                          	0.120000      	1                              
 J-813                          	0.670000      	1                              
 J-814                          	0.920000      	1                              
 J-815                          	0.060000      	1                              
 J-816                          	0.570000      	1                              
 J-817                          	0.460000      	1                              
 J-818                          	0.120000      	1                              
 J-819                          	0.660000      	1                              
 J-82                           	2.960000      	1                              
 J-820                          	0.700000      	1                              
 J-821                          	1.930000      	1                              
 J-822                          	0.820000      	1                              
 J-823                          	3.120000      	1                              
 J-824                          	0.760000      	1                              
 J-825                          	0.560000      	1                              
 J-826                          	0.260000      	1                              
 J-827                          	1.960000      	1                              
 J-828                          	1.120000      	1                              
 J-829                          	0.290000      	1                              
 J-83                           	0.380000      	1                              
 J-830                          	0.060000      	1                              
 J-831                          	1.970000      	1                              
 J-832                          	0.870000      	1                              
 J-833                          	0.500000      	1                              
 J-834                          	0.910000      	1                              
 J-835                          	0.060000      	1                              
 J-836                          	0.160000      	1                              
 J-837                          	0.390000      	1                              
 J-838                          	0.570000      	1                              
 J-839                          	3.740000      	1                              
 J-84                           	0.160000      	1                              
 J-840                          	0.300000      	1                              
 J-841                          	2.000000      	1                              
 J-842                          	0.200000      	1                              
 J-843                          	0.060000      	1                              
 J-844                          	0.140000      	1                              
 J-845                          	1.060000      	1                              
 J-846                          	0.970000      	1                              
 J-847                          	0.330000      	1                              
 J-848                          	0.690000      	1                              
 J-849                          	1.020000      	1                              
 J-85                           	0.800000      	1                              
 J-850                          	0.620000      	1                              
 J-851                          	0.250000      	1                              
 J-852                          	1.140000      	1                              
 J-853                          	1.580000      	1                              
 J-854                          	0.670000      	1                              
 J-855                          	0.620000      	1                              
 J-856                          	0.680000      	1                              
 J-857                          	0.140000      	1                              
 J-858                          	0.140000      	1                              
 J-859                          	0.810000      	1                              
 J-86                           	0.890000      	1                              
 J-860                          	0.800000      	1                              
 J-861                          	1.530000      	1                              
 J-862                          	0.430000      	1                              
 J-863                          	0.540000      	1                              
 J-864                          	0.120000      	1                              
 J-865                          	0.620000      	1                              
 J-866                          	0.110000      	1                              
 J-867                          	1.240000      	1                              
 J-868                          	0.690000      	1                              
 J-869                          	0.060000      	1                              
 J-87                           	5.890000      	1                              
 J-870                          	2.280000      	1                              
 J-871                          	0.230000      	1                              
 J-872                          	0.060000      	1                              
 J-873                          	1.440000      	1                              
 J-874                          	0.500000      	1                              
 J-875                          	0.050000      	1                              
 J-876                          	0.240000      	1                              
 J-877                          	0.340000      	1                              
 J-878                          	0.400000      	1                              
 J-879                          	0.050000      	1                              
 J-88                           	0.100000      	1                              
 J-880                          	0.160000      	1                              
 J-881                          	2.190000      	1                              
 J-882                          	0.330000      	1                              
 J-883                          	0.310000      	1                              
 J-884                          	0.090000      	1                              
 J-885                          	0.670000      	1                              
 J-886                          	0.140000      	1                              
 J-887                          	0.160000      	1                              
 J-888                          	0.100000      	1                              
 J-889                          	2.840000      	1                              
 J-89                           	0.540000      	1                              
 J-890                          	2.200000      	1                              
 J-891                          	0.200000      	1                              
 J-892                          	0.930000      	1                              
 J-893                          	1.200000      	1                              
 J-894                          	0.940000      	1                              
 J-895                          	1.610000      	1                              
 J-897                          	0.430000      	1                              
 J-898                          	2.390000      	1                              
 J-899                          	0.040000      	1                              
 J-9                            	3.180000      	1                              
 J-90                           	0.610000      	1                              
 J-900                          	0.090000      	1                              
 J-901                          	0.760000      	1                              
 J-902                          	0.280000      	1                              
 J-903                          	0.610000      	1                              
 J-904                          	0.260000      	1                              
 J-905                          	2.000000      	1                              
 J-906                          	0.900000      	1                              
 J-907                          	0.090000      	1                              
 J-908                          	0.120000      	1                              
 J-909                          	1.460000      	1                              
 J-91                           	1.120000      	1                              
 J-910                          	3.460000      	1                              
 J-911                          	0.750000      	1                              
 J-912                          	0.970000      	1                              
 J-913                          	0.150000      	1                              
 J-914                          	0.630000      	1                              
 J-915                          	2.380000      	1                              
 J-916                          	1.880000      	1                              
 J-917                          	2.090000      	1                              
 J-918                          	1.500000      	1                              
 J-919                          	0.060000      	1                              
 J-92                           	0.460000      	1                              
 J-920                          	0.100000      	1                              
 J-921                          	1.080000      	1                              
 J-922                          	0.800000      	1                              
 J-923                          	0.370000      	1                              
 J-924                          	1.460000      	1                              
 J-925                          	0.260000      	1                              
 J-926                          	0.120000      	1                              
 J-927                          	1.060000      	1                              
 J-928                          	1.490000      	1                              
 J-929                          	1.200000      	1                              
 J-93                           	0.120000      	1                              
 J-930                          	1.020000      	1                              
 J-931                          	0.100000      	1                              
 J-932                          	1.000000      	1                              
 J-933                          	0.750000      	1                              
 J-934                          	0.060000      	1                              
 J-936                          	0.110000      	1                              
 J-938                          	0.410000      	1                              
 J-94                           	0.470000      	1                              
 J-941                          	0.170000      	1                              
 J-95                           	1.240000      	1                              
 J-96                           	0.490000      	1                              
 J-97                           	0.400000      	1                              
 J-98                           	0.200000      	1                              
 J-99                           	0.870000      	1                              

[EMITTERS]
;;Junction                       	Coefficient   

[LEAKAGE]
;;Pipe                           	Leak Area     	Leak Expansion

[STATUS]
;;ID                             	Status/Setting
 ~@Pump-1                       	closed

[PATTERNS]
;;ID                             	Multipliers 
;;ID                             	Multipliers 
 1                              	0.3300      	0.2500      	0.2090      	0.2090      	0.2590      	0.3600      
 1                              	0.5290      	0.9100      	1.2000      	1.2990      	1.3400      	1.3400      
 1                              	1.3200      	1.2690      	1.2500      	1.2500      	1.2790      	1.3700      
 1                              	1.5190      	1.7000      	1.7500      	1.6690      	0.8990      	0.4790      
 11                             	1.0000      
 ENRG1                          	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      
 ENRG1                          	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      
 ENRG1                          	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      
 ENRG1                          	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      

[CURVES]
;;ID                             	X-Value     	Y-Value     

[CONTROLS]
 LINK ~@Pump-1 open  IF NODE T-3 BELOW 90.7500
 LINK ~@Pump-1 closed  IF NODE T-3 ABOVE 105.7500

[RULES]

[QUALITY]
;;ID                             	InitQual      

[SOURCES]
;;ID                             	Type     	Quality       	Pattern                        

[MIXING]
;;ID                             	Model   
 T-1                            	MIXED   	      1.0000
 T-2                            	MIXED   	      1.0000
 T-3                            	MIXED   	      1.0000
 T-4                            	MIXED   	      1.0000

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            0.000000
 GLOBAL WALL            0.000000

[REACTIONS]
;Type     	Pipe/Tank                      	Coefficient 

[ENERGY]
 GLOBAL PATTERN      ENRG1
 GLOBAL EFFIC        75.0000
 DEMAND CHARGE       0.0000

[TIMES]
 DURATION            0:00:00
 HYDRAULIC TIMESTEP  1:00:00
 QUALITY TIMESTEP    1:00:00
 REPORT TIMESTEP     1:00:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    1:00:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:06:00
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               GPM
 PRESSURE            PSI
 HEADLOSS            H-W
 UNBALANCED          CONTINUE 10
 QUALITY             TRACE R-1                            
 PATTERN             1
 DEMAND MULTIPLIER   1.0000
 EMITTER EXPONENT    0.5000
 BACKFLOW ALLOWED    YES
 VISCOSITY           1.000000
 DIFFUSIVITY         0.050000
 SPECIFIC GRAVITY    1.000000
 TRIALS              100
 ACCURACY            0.00010000
 TOLERANCE           0.01000000
 CHECKFREQ           2
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              FULL
 SUMMARY             NO
 ENERGY              NO
 MESSAGES            YES
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             NO
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO

[TAGS]
;;Object  	ID                             	Tag

[COORDINATES]
;;ID                             	X-Coord       	Y-Coord       
 J-1                            	4971350.000000	3905604.000000
 J-10                           	4951637.000000	3894754.000000
 J-100                          	4990101.750000	3908356.000000
 J-101                          	4962702.500000	3897121.000000
 J-102                          	4987081.620000	3909239.000000
 J-103                          	4986599.950000	3909360.000000
 J-104                          	4976883.510000	3913768.000000
 J-105                          	4984081.560000	3903570.000000
 J-106                          	4983297.030000	3906772.000000
 J-107                          	4985413.220000	3904571.000000
 J-108                          	4984461.000000	3905603.000000
 J-109                          	4988474.650000	3908076.000000
 J-11                           	4965574.500000	3903939.000000
 J-110                          	4977302.390000	3911933.000000
 J-111                          	4982997.930000	3903369.000000
 J-112                          	4983108.300000	3906600.000000
 J-113                          	4985449.010000	3909066.000000
 J-114                          	4985707.010000	3903651.000000
 J-115                          	4992198.780000	3909390.000000
 J-116                          	4977520.070000	3912596.000000
 J-117                          	4986319.060000	3906781.000000
 J-118                          	4986419.400000	3906159.000000
 J-119                          	4993232.240000	3909199.000000
 J-12                           	4965391.500000	3901233.000000
 J-120                          	4977338.840000	3913504.000000
 J-121                          	4984101.630000	3903259.000000
 J-122                          	4983930.050000	3903317.000000
 J-123                          	4977429.250000	3912782.000000
 J-124                          	4975449.330000	3906572.000000
 J-125                          	4987203.780000	3905793.000000
 J-126                          	4986808.510000	3905665.000000
 J-127                          	4986103.000000	3904948.000000
 J-128                          	4986849.470000	3906329.000000
 J-129                          	4979736.990000	3900731.000000
 J-13                           	4977394.490000	3911861.000000
 J-130                          	4980910.930000	3901343.000000
 J-131                          	4975763.610000	3906219.000000
 J-132                          	4975809.450000	3906192.000000
 J-133                          	4990382.690000	3909269.000000
 J-134                          	4975927.100000	3906120.000000
 J-135                          	4982919.880000	3902749.000000
 J-136                          	4981092.680000	3899913.000000
 J-137                          	4981202.370000	3900538.000000
 J-138                          	4981633.160000	3901353.000000
 J-14                           	4977118.000000	3912076.000000
 J-140                          	4974880.710000	3904303.000000
 J-141                          	4975763.670000	3903781.000000
 J-142                          	4976295.450000	3905898.000000
 J-143                          	4975914.170000	3903640.000000
 J-144                          	4976144.860000	3905537.000000
 J-145                          	4972974.310000	3904222.000000
 J-146                          	4976024.540000	3905386.000000
 J-147                          	4975231.880000	3905657.000000
 J-148                          	4964032.030000	3900444.000000
 J-149                          	4965245.200000	3901059.000000
 J-15                           	4968348.410000	3898405.000000
 J-150                          	4986830.780000	3906470.000000
 J-151                          	4979586.490000	3902005.000000
 J-152                          	4978904.350000	3901323.000000
 J-153                          	4980767.940000	3900073.000000
 J-154                          	4978841.920000	3902187.000000
 J-155                          	4964054.240000	3901393.000000
 J-156                          	4964816.960000	3901754.000000
 J-157                          	4964997.560000	3900082.000000
 J-158                          	4964666.450000	3900420.000000
 J-159                          	4975442.590000	3905818.000000
 J-16                           	4969760.800000	3898940.000000
 J-160                          	4975372.350000	3906049.000000
 J-161                          	4981522.700000	3901112.000000
 J-162                          	4981010.990000	3901548.000000
 J-163                          	4981112.430000	3905092.000000
 J-164                          	4979777.130000	3901202.000000
 J-165                          	4975372.350000	3906360.000000
 J-166                          	4974979.010000	3901600.000000
 J-167                          	4978709.710000	3903141.000000
 J-168                          	4976888.690000	3906068.000000
 J-169                          	4964847.060000	3900881.000000
 J-17                           	4980377.510000	3904177.000000
 J-170                          	4978964.400000	3902526.000000
 J-171                          	4945642.660000	3892887.000000
 J-172                          	4946085.250000	3893142.000000
 J-173                          	4951181.230000	3894694.000000
 J-174                          	4951833.420000	3894543.000000
 J-175                          	4992680.390000	3909410.000000
 J-176                          	4979417.810000	3901627.000000
 J-177                          	4987232.830000	3906189.000000
 J-178                          	4985748.180000	3905943.000000
 J-179                          	4985329.410000	3905142.000000
 J-18                           	4973722.490000	3901325.000000
 J-180                          	4976777.070000	3906219.000000
 J-181                          	4979315.580000	3901142.000000
 J-182                          	4979415.910000	3901373.000000
 J-183                          	4980267.990000	3901450.000000
 J-184                          	4986478.570000	3909321.000000
 J-185                          	4985577.260000	3907658.000000
 J-186                          	4956990.720000	3899239.000000
 J-187                          	4957133.500000	3898970.000000
 J-188                          	4965027.670000	3902396.000000
 J-189                          	4965087.870000	3901834.000000
 J-19                           	4976857.010000	3912280.000000
 J-190                          	4945572.430000	3893219.000000
 J-191                          	4979699.990000	3902244.000000
 J-192                          	4985602.580000	3907652.000000
 J-194                          	4976536.260000	3905597.000000
 J-195                          	4965117.970000	3901303.000000
 J-196                          	4971535.660000	3898605.000000
 J-197                          	4985457.500000	3907206.000000
 J-198                          	4975295.500000	3906634.000000
 J-199                          	4950749.790000	3894704.000000
 J-2                            	4974172.000000	3905510.000000
 J-20                           	4962266.550000	3897259.000000
 J-200                          	4954894.720000	3900327.000000
 J-201                          	4950581.000000	3894315.000000
 J-202                          	4945050.680000	3892546.000000
 J-203                          	4946167.990000	3892646.000000
 J-204                          	4986790.640000	3905166.000000
 J-205                          	4986349.160000	3905627.000000
 J-206                          	4986541.000000	3907630.000000
 J-207                          	4984862.580000	3907544.000000
 J-208                          	4984930.990000	3907819.000000
 J-209                          	4987559.500000	3908175.000000
 J-21                           	4963012.930000	3896117.000000
 J-210                          	4987398.500000	3906276.000000
 J-211                          	4985534.000000	3904755.000000
 J-212                          	4980748.600000	3906297.000000
 J-213                          	4963673.120000	3900791.000000
 J-214                          	4963976.000000	3900650.000000
 J-215                          	4968832.760000	3898679.000000
 J-215a                         	4964495.880000	3901273.000000
 J-216                          	4991952.490000	3910496.000000
 J-217                          	4990568.000000	3909709.000000
 J-218                          	4963458.500000	3900493.000000
 J-219                          	4973979.550000	3900061.000000
 J-22                           	4962540.730000	3893664.000000
 J-220                          	4965408.940000	3901132.000000
 J-221                          	4977179.510000	3902074.000000
 J-222                          	4978885.490000	3903217.000000
 J-223                          	4962054.990000	3897690.000000
 J-224                          	4965660.010000	3899615.000000
 J-225                          	4968942.750000	3899422.000000
 J-226                          	4968935.870000	3899140.000000
 J-227                          	4958001.560000	3895766.000000
 J-228                          	4951656.520000	3894594.000000
 J-229                          	4951205.570000	3892823.000000
 J-23                           	4962893.010000	3896638.000000
 J-230                          	4951656.520000	3894584.000000
 J-231                          	4965310.950000	3899465.000000
 J-232                          	4975956.100000	3901774.000000
 J-233                          	4973384.390000	3901239.000000
 J-234                          	4985436.100000	3910002.000000
 J-235                          	4986461.000000	3909085.000000
 J-236                          	4985215.360000	3904102.000000
 J-237                          	4976293.170000	3901850.000000
 J-238                          	4986078.250000	3904283.000000
 J-239                          	4975500.270000	3906546.000000
 J-24                           	4974212.000000	3897228.000000
 J-240                          	4989670.300000	3908617.000000
 J-242                          	4991817.500000	3909420.000000
 J-243                          	4977161.630000	3902096.000000
 J-244                          	4978055.690000	3902809.000000
 J-245                          	4980551.440000	3901244.000000
 J-246                          	4979685.650000	3903706.000000
 J-247                          	4978031.270000	3905838.000000
 J-248                          	4978868.960000	3903237.000000
 J-249                          	4960169.880000	3899345.000000
 J-25                           	4975386.510000	3896700.000000
 J-250                          	4954404.250000	3901228.000000
 J-251                          	4960251.100000	3898796.000000
 J-252                          	4959399.000000	3898721.000000
 J-253                          	4946003.870000	3893630.000000
 J-254                          	4984723.000000	3900725.000000
 J-255                          	4982530.980000	3904809.000000
 J-256                          	4960532.010000	3897277.000000
 J-257                          	4960089.990000	3902072.000000
 J-258                          	4988381.500000	3907610.000000
 J-259                          	4988623.010000	3908818.000000
 J-26                           	4968445.000000	3898845.000000
 J-260                          	4975374.010000	3906837.000000
 J-261                          	4974690.990000	3905699.000000
 J-262                          	4992685.490000	3912206.000000
 J-263                          	4954746.430000	3900826.000000
 J-264                          	4955197.860000	3901048.000000
 J-265                          	4956318.460000	3901225.000000
 J-266                          	4957363.000000	3900926.000000
 J-267                          	4955239.400000	3900646.000000
 J-268                          	4954413.270000	3900092.000000
 J-269                          	4980229.000000	3900338.000000
 J-27                           	4967717.990000	3895536.000000
 J-270                          	4980992.500000	3899543.000000
 J-271                          	4952626.010000	3900283.000000
 J-272                          	4955334.010000	3897983.000000
 J-273                          	4980304.040000	3904117.000000
 J-274                          	4978604.990000	3914016.000000
 J-275                          	4980097.010000	3899998.000000
 J-276                          	4971230.490000	3901133.000000
 J-277                          	4971220.500000	3901156.000000
 J-278                          	4950691.490000	3890444.000000
 J-279                          	4950702.990000	3890210.000000
 J-28                           	4974008.280000	3901368.000000
 J-280                          	4950402.010000	3890358.000000
 J-281                          	4972837.990000	3901251.000000
 J-282                          	4985666.500000	3901502.000000
 J-283                          	4985539.000000	3901323.000000
 J-284                          	4951847.000000	3890934.000000
 J-285                          	4951771.990000	3890259.000000
 J-286                          	4966755.500000	3899793.000000
 J-287                          	4966862.510000	3899800.000000
 J-288                          	4963171.490000	3903503.000000
 J-289                          	4961454.010000	3898959.000000
 J-29                           	4974270.310000	3900590.000000
 J-290                          	4962088.990000	3899839.000000
 J-291                          	4977510.500000	3906581.000000
 J-292                          	4977578.000000	3906669.000000
 J-293                          	4978021.010000	3904445.000000
 J-294                          	4978365.010000	3903767.000000
 J-295                          	4956848.990000	3898827.000000
 J-296                          	4961632.010000	3898675.000000
 J-297                          	4980709.480000	3898872.000000
 J-298                          	4979953.490000	3899608.000000
 J-299                          	4980554.480000	3899317.000000
 J-3                            	4985103.990000	3908982.000000
 J-30                           	4975119.470000	3902307.000000
 J-300                          	4980043.000000	3899852.000000
 J-301                          	4979116.010000	3899854.000000
 J-302                          	4967787.500000	3905129.000000
 J-303                          	4966817.490000	3905790.000000
 J-304                          	4963025.490000	3901003.000000
 J-305                          	4962548.010000	3901559.000000
 J-306                          	4976081.010000	3900900.000000
 J-307                          	4962638.980000	3900682.000000
 J-308                          	4976716.000000	3906508.000000
 J-309                          	4976865.010000	3906450.000000
 J-31                           	4977770.400000	3905507.000000
 J-310                          	4946543.490000	3891508.000000
 J-311                          	4946068.500000	3890150.000000
 J-312                          	4985721.510000	3901007.000000
 J-313                          	4968620.520000	3892760.000000
 J-314                          	4968336.020000	3891147.000000
 J-315                          	4949220.990000	3900398.000000
 J-316                          	4978077.000000	3906950.000000
 J-317                          	4978917.010000	3906461.000000
 J-318                          	4985363.500000	3901007.000000
 J-319                          	4950774.010000	3890942.000000
 J-32                           	4962479.800000	3895584.000000
 J-320                          	4950527.510000	3890852.000000
 J-321                          	4967217.990000	3899843.000000
 J-322                          	4963990.000000	3898757.000000
 J-323                          	4965665.500000	3899583.000000
 J-324                          	4961334.000000	3899152.000000
 J-325                          	4965458.000000	3900828.000000
 J-326                          	4965937.000000	3904479.000000
 J-327                          	4967159.500000	3902152.000000
 J-328                          	4967384.010000	3902105.000000
 J-329                          	4977047.500000	3906721.000000
 J-33                           	4963150.020000	3895462.000000
 J-330                          	4968086.510000	3891242.000000
 J-331                          	4970227.500000	3891909.000000
 J-332                          	4969551.000000	3890640.000000
 J-333                          	4950644.010000	3893618.000000
 J-334                          	4951283.010000	3893563.000000
 J-335                          	4954587.510000	3894421.000000
 J-336                          	4954169.010000	3894888.000000
 J-337                          	4952825.010000	3894638.000000
 J-338                          	4952770.000000	3895109.000000
 J-339                          	4969883.010000	3903692.000000
 J-34                           	4972893.690000	3905044.000000
 J-340                          	4984744.500000	3908690.000000
 J-341                          	4984873.010000	3908837.000000
 J-342                          	4954900.500000	3894740.000000
 J-343                          	4953064.990000	3894129.000000
 J-344                          	4980332.490000	3907032.000000
 J-345                          	4979612.990000	3906826.000000
 J-346                          	4977116.010000	3908588.000000
 J-347                          	4978474.000000	3909959.000000
 J-348                          	4968226.990000	3901528.000000
 J-349                          	4968503.480000	3906124.000000
 J-35                           	4973621.030000	3900311.000000
 J-350                          	4963380.000000	3899710.000000
 J-351                          	4951311.000000	3890981.000000
 J-352                          	4968281.010000	3901383.000000
 J-353                          	4970909.500000	3905272.000000
 J-354                          	4969896.000000	3905858.000000
 J-355                          	4983814.000000	3909721.000000
 J-356                          	4983765.510000	3909857.000000
 J-357                          	4978344.000000	3907812.000000
 J-358                          	4978128.510000	3907949.000000
 J-359                          	4980057.490000	3908764.000000
 J-36                           	4986389.300000	3911366.000000
 J-360                          	4980106.010000	3908818.000000
 J-361                          	4976216.990000	3908398.000000
 J-362                          	4976440.500000	3908726.000000
 J-363                          	4978919.000000	3908688.000000
 J-364                          	4978879.500000	3908801.000000
 J-365                          	4981998.000000	3905768.000000
 J-366                          	4981415.500000	3905561.000000
 J-367                          	4968335.510000	3893000.000000
 J-368                          	4968143.010000	3893163.000000
 J-369                          	4954610.500000	3894396.000000
 J-37                           	4986479.600000	3910313.000000
 J-370                          	4985332.490000	3901029.000000
 J-371                          	4970620.510000	3902270.000000
 J-372                          	4962369.490000	3901006.000000
 J-373                          	4967211.010000	3902226.000000
 J-374                          	4952351.500000	3891983.000000
 J-375                          	4980808.000000	3906569.000000
 J-376                          	4981181.000000	3907123.000000
 J-377                          	4984199.500000	3907946.000000
 J-378                          	4984129.000000	3907980.000000
 J-379                          	4988536.500000	3908816.000000
 J-38                           	4985504.000000	3905014.000000
 J-380                          	4976805.500000	3908837.000000
 J-381                          	4979495.010000	3896052.000000
 J-382                          	4977285.000000	3897110.000000
 J-383                          	4973520.500000	3909152.000000
 J-384                          	4974004.500000	3908815.000000
 J-385                          	4981250.990000	3905311.000000
 J-386                          	4980899.010000	3905486.000000
 J-387                          	4971127.490000	3894481.000000
 J-388                          	4971022.010000	3893749.000000
 J-389                          	4984407.010000	3908913.000000
 J-39                           	4985152.980000	3905283.000000
 J-390                          	4967488.010000	3902626.000000
 J-391                          	4982296.010000	3905696.000000
 J-392                          	4977790.510000	3904781.000000
 J-393                          	4977705.000000	3904528.000000
 J-394                          	4968332.010000	3901457.000000
 J-395                          	4968592.710000	3901836.000000
 J-396                          	4960537.990000	3897244.000000
 J-397                          	4962065.010000	3897665.000000
 J-398                          	4970219.010000	3894873.000000
 J-399                          	4962479.800000	3896483.000000
 J-4                            	4985831.500000	3909082.000000
 J-40                           	4968990.870000	3897779.000000
 J-400                          	4981094.500000	3906856.000000
 J-401                          	4977456.000000	3906343.000000
 J-402                          	4978523.490000	3905823.000000
 J-403                          	4966777.990000	3895615.000000
 J-404                          	4966847.990000	3896707.000000
 J-405                          	4966074.010000	3894425.000000
 J-406                          	4949911.010000	3894951.000000
 J-407                          	4949291.500000	3895911.000000
 J-408                          	4957426.990000	3896457.000000
 J-409                          	4961153.480000	3897426.000000
 J-41                           	4968839.630000	3898342.000000
 J-410                          	4965432.990000	3893053.000000
 J-411                          	4984033.510000	3909679.000000
 J-412                          	4973784.510000	3909539.000000
 J-413                          	4974445.000000	3909101.000000
 J-414                          	4980351.510000	3905759.000000
 J-415                          	4979740.000000	3905117.000000
 J-416                          	4981411.000000	3906271.000000
 J-417                          	4981759.500000	3906089.000000
 J-418                          	4986296.010000	3894315.000000
 J-419                          	4986946.000000	3894754.000000
 J-42                           	4971101.290000	3898480.000000
 J-420                          	4978725.990000	3906152.000000
 J-421                          	4979499.510000	3907115.000000
 J-422                          	4979138.000000	3908059.000000
 J-423                          	4970496.010000	3904634.000000
 J-424                          	4980122.500000	3906198.000000
 J-425                          	4976914.000000	3909020.000000
 J-426                          	4979802.500000	3906356.000000
 J-427                          	4984279.500000	3908062.000000
 J-428                          	4978064.010000	3904108.000000
 J-429                          	4984570.500000	3908477.000000
 J-43                           	4970040.580000	3898731.000000
 J-430                          	4984615.010000	3908532.000000
 J-431                          	4983179.000000	3909689.000000
 J-432                          	4983615.010000	3909758.000000
 J-433                          	4960894.500000	3899854.000000
 J-434                          	4980908.500000	3907365.000000
 J-435                          	4981508.990000	3895156.000000
 J-436                          	4983164.990000	3894304.000000
 J-437                          	4980448.990000	3906036.000000
 J-438                          	4977852.000000	3906546.000000
 J-439                          	4969202.500000	3893122.000000
 J-44                           	4974658.080000	3899093.000000
 J-440                          	4981262.500000	3906048.000000
 J-441                          	4981611.000000	3905862.000000
 J-442                          	4953599.500000	3893423.000000
 J-443                          	4954139.980000	3893934.000000
 J-444                          	4984012.500000	3908559.000000
 J-445                          	4983748.000000	3909733.000000
 J-446                          	4944191.510000	3890591.000000
 J-447                          	4944091.520000	3891575.000000
 J-448                          	4965832.500000	3906505.000000
 J-449                          	4963362.510000	3907297.000000
 J-45                           	4974780.950000	3899600.000000
 J-450                          	4954926.500000	3894714.000000
 J-451                          	4970065.010000	3893726.000000
 J-452                          	4953106.500000	3893144.000000
 J-453                          	4954256.510000	3894101.000000
 J-454                          	4979964.000000	3905956.000000
 J-455                          	4978629.500000	3909518.000000
 J-456                          	4977539.490000	3908520.000000
 J-457                          	4954738.500000	3893868.000000
 J-458                          	4956863.510000	3893675.000000
 J-459                          	4981888.990000	3904993.000000
 J-46                           	4974450.670000	3899274.000000
 J-460                          	4954008.490000	3892726.000000
 J-461                          	4953182.510000	3893021.000000
 J-462                          	4954282.010000	3894073.000000
 J-463                          	4953114.510000	3893117.000000
 J-464                          	4965164.000000	3894293.000000
 J-465                          	4963787.500000	3893997.000000
 J-466                          	4983520.500000	3909649.000000
 J-467                          	4981059.000000	3905733.000000
 J-468                          	4968122.990000	3890818.000000
 J-469                          	4955014.500000	3895461.000000
 J-47                           	4974135.040000	3899427.000000
 J-470                          	4954848.500000	3895522.000000
 J-471                          	4980153.510000	3900132.000000
 J-472                          	4985252.010000	3901562.000000
 J-473                          	4953912.010000	3894470.000000
 J-474                          	4987030.490000	3894552.000000
 J-475                          	4959630.020000	3897070.000000
 J-476                          	4985930.500000	3901939.000000
 J-477                          	4986218.500000	3901087.000000
 J-478                          	4978408.500000	3907455.000000
 J-479                          	4978212.490000	3907196.000000
 J-48                           	4974288.720000	3913243.000000
 J-480                          	4979602.510000	3892544.000000
 J-481                          	4976767.500000	3909608.000000
 J-482                          	4977167.500000	3909382.000000
 J-483                          	4952371.020000	3892972.000000
 J-484                          	4955508.490000	3895304.000000
 J-485                          	4954347.990000	3893121.000000
 J-486                          	4979385.490000	3903960.000000
 J-487                          	4979729.490000	3904268.000000
 J-488                          	4961057.010000	3897724.000000
 J-489                          	4960725.510000	3897617.000000
 J-49                           	4975779.010000	3912444.000000
 J-490                          	4978735.500000	3900075.000000
 J-491                          	4985756.000000	3898069.000000
 J-492                          	4985038.000000	3900427.000000
 J-493                          	4961278.500000	3897811.000000
 J-494                          	4964159.500000	3909368.000000
 J-495                          	4978043.500000	3906977.000000
 J-496                          	4954389.510000	3895265.000000
 J-497                          	4965001.990000	3895161.000000
 J-498                          	4955370.000000	3894454.000000
 J-499                          	4953484.510000	3892323.000000
 J-5                            	4983130.990000	3907004.000000
 J-50                           	4977660.030000	3912801.000000
 J-500                          	4970375.500000	3903359.000000
 J-501                          	4969905.510000	3892908.000000
 J-502                          	4977410.490000	3909746.000000
 J-503                          	4952218.990000	3892474.000000
 J-504                          	4970803.990000	3892916.000000
 J-505                          	4972674.970000	3892287.000000
 J-506                          	4956658.500000	3892613.000000
 J-507                          	4954623.500000	3892519.000000
 J-508                          	4967201.500000	3899819.000000
 J-509                          	4967449.500000	3899833.000000
 J-51                           	4977379.150000	3913233.000000
 J-510                          	4947763.500000	3891751.000000
 J-511                          	4970805.500000	3903959.000000
 J-512                          	4972443.520000	3907545.000000
 J-513                          	4950728.990000	3892643.000000
 J-514                          	4986431.200000	3911876.000000
 J-515                          	4985460.250000	3904552.000000
 J-516                          	4949997.500000	3894428.000000
 J-517                          	4960637.490000	3899738.000000
 J-518                          	4977353.000000	3906375.000000
 J-519                          	4953044.510000	3892612.000000
 J-52                           	4986217.480000	3907492.000000
 J-520                          	4978664.500000	3907603.000000
 J-521                          	4946368.500000	3891482.000000
 J-522                          	4978657.500000	3903938.000000
 J-523                          	4977915.990000	3895796.000000
 J-524                          	4980655.500000	3904405.000000
 J-525                          	4980866.000000	3904004.000000
 J-526                          	4979020.010000	3904089.000000
 J-527                          	4977001.500000	3904420.000000
 J-528                          	4977272.490000	3904321.000000
 J-529                          	4983241.490000	3907063.000000
 J-53                           	4986479.600000	3912370.000000
 J-530                          	4983943.500000	3907592.000000
 J-531                          	4977372.500000	3906401.000000
 J-532                          	4955549.010000	3895292.000000
 J-533                          	4975374.500000	3903432.000000
 J-534                          	4974130.500000	3903672.000000
 J-535                          	4969538.500000	3892755.000000
 J-536                          	4969513.010000	3892484.000000
 J-537                          	4984539.490000	3907737.000000
 J-538                          	4984676.000000	3907536.000000
 J-539                          	4977566.490000	3904120.000000
 J-54                           	4972177.500000	3903743.000000
 J-540                          	4978277.500000	3903718.000000
 J-541                          	4979729.490000	3903651.000000
 J-542                          	4978197.000000	3907589.000000
 J-543                          	4976465.000000	3902531.000000
 J-544                          	4976223.000000	3902364.000000
 J-545                          	4965497.500000	3892024.000000
 J-546                          	4964790.500000	3891414.000000
 J-547                          	4981046.500000	3903641.000000
 J-548                          	4968062.500000	3913351.000000
 J-549                          	4967566.490000	3913431.000000
 J-55                           	4974081.500000	3902843.000000
 J-550                          	4977956.000000	3907212.000000
 J-551                          	4971462.490000	3908088.000000
 J-552                          	4982323.000000	3905186.000000
 J-553                          	4980519.500000	3906001.000000
 J-554                          	4953650.500000	3895499.000000
 J-555                          	4971466.990000	3903906.000000
 J-556                          	4951775.490000	3892429.000000
 J-557                          	4980843.510000	3906174.000000
 J-558                          	4982160.000000	3904876.000000
 J-559                          	4967053.000000	3890318.000000
 J-56                           	4973734.500000	3901310.000000
 J-560                          	4979523.000000	3909480.000000
 J-561                          	4979793.010000	3909732.000000
 J-562                          	4952932.000000	3891775.000000
 J-563                          	4951732.490000	3888855.000000
 J-564                          	4980142.500000	3903986.000000
 J-565                          	4980284.000000	3905793.000000
 J-566                          	4976487.010000	3904922.000000
 J-567                          	4977517.990000	3904859.000000
 J-568                          	4947544.000000	3889223.000000
 J-569                          	4950785.000000	3892657.000000
 J-57                           	4975939.000000	3901771.000000
 J-570                          	4950314.990000	3891020.000000
 J-571                          	4954328.000000	3892618.000000
 J-572                          	4957362.510000	3897599.000000
 J-573                          	4950724.490000	3892694.000000
 J-574                          	4954712.010000	3896027.000000
 J-575                          	4984048.490000	3907526.000000
 J-576                          	4977179.510000	3901969.000000
 J-577                          	4977310.990000	3901258.000000
 J-578                          	4975174.990000	3903161.000000
 J-579                          	4976296.010000	3901833.000000
 J-58                           	4971393.000000	3898656.000000
 J-580                          	4980735.480000	3905225.000000
 J-581                          	4985581.500000	3900413.000000
 J-582                          	4988266.010000	3907616.000000
 J-583                          	4988364.880000	3907290.000000
 J-584                          	4966574.010000	3913209.000000
 J-585                          	4979217.500000	3909286.000000
 J-586                          	4951215.000000	3890204.000000
 J-587                          	4983988.000000	3905429.000000
 J-588                          	4983634.490000	3905511.000000
 J-589                          	4951510.510000	3891459.000000
 J-59                           	4974127.620000	3904465.000000
 J-590                          	4979526.000000	3908327.000000
 J-591                          	4979216.990000	3908999.000000
 J-592                          	4967880.990000	3892863.000000
 J-593                          	4971555.010000	3911327.000000
 J-594                          	4972490.510000	3912101.000000
 J-595                          	4982353.990000	3915412.000000
 J-596                          	4982245.500000	3915457.000000
 J-597                          	4978368.490000	3909006.000000
 J-598                          	4969599.500000	3891850.000000
 J-599                          	4956683.000000	3893012.000000
 J-59b                          	4974998.720000	3896875.000000
 J-59c                          	4974581.990000	3897060.000000
 J-59d                          	4974771.340000	3896975.000000
 J-59e                          	4974291.660000	3894451.000000
 J-59f                          	4973161.400000	3900067.000000
 J-59g                          	4973684.150000	3900121.000000
 J-59h                          	4973765.310000	3900230.000000
 J-59i                          	4974252.280000	3899968.000000
 J-59j                          	4974531.830000	3899842.000000
 J-59k                          	4974892.540000	3899003.000000
 J-59l                          	4975226.200000	3899328.000000
 J-59m                          	4974136.720000	3900549.000000
 J-59n                          	4972487.820000	3903973.000000
 J-59o                          	4973957.610000	3903771.000000
 J-59p                          	4974088.050000	3904012.000000
 J-59q                          	4974287.500000	3904004.000000
 J-59r                          	4976759.000000	3902608.000000
 J-59s                          	4977007.840000	3902928.000000
 J-59t                          	4976706.830000	3903269.000000
 J-59u                          	4977584.770000	3903405.000000
 J-59v                          	4977349.640000	3903625.000000
 J-59w                          	4975990.560000	3904144.000000
 J-59x                          	4975910.310000	3904316.000000
 J-59y                          	4975061.310000	3904634.000000
 J-59z                          	4974609.800000	3904804.000000
 J-6                            	4983932.500000	3905893.000000
 J-60                           	4976188.660000	3901814.000000
 J-600                          	4961482.490000	3900892.000000
 J-601                          	4953433.000000	3893874.000000
 J-602                          	4978585.510000	3899933.000000
 J-603                          	4979776.990000	3902880.000000
 J-604                          	4988267.500000	3907623.000000
 J-605                          	4956992.000000	3894208.000000
 J-606                          	4976104.990000	3908474.000000
 J-607                          	4976466.000000	3909323.000000
 J-608                          	4979613.500000	3900175.000000
 J-609                          	4973074.000000	3901506.000000
 J-61                           	4971122.180000	3898734.000000
 J-610                          	4973178.000000	3901259.000000
 J-611                          	4952461.990000	3892472.000000
 J-612                          	4987549.000000	3913618.000000
 J-614                          	4968093.490000	3892034.000000
 J-615                          	4952727.000000	3892323.000000
 J-616                          	4987545.010000	3913623.000000
 J-617                          	4980282.000000	3910030.000000
 J-618                          	4977009.990000	3909972.000000
 J-619                          	4972212.000000	3902114.000000
 J-62                           	4969967.030000	3898487.000000
 J-620                          	4979354.990000	3900408.000000
 J-621                          	4973672.000000	3902072.000000
 J-622                          	4973806.500000	3902405.000000
 J-623                          	4971501.500000	3903441.000000
 J-624                          	4983944.490000	3909284.000000
 J-625                          	4966570.500000	3906040.000000
 J-626                          	4967231.490000	3907130.000000
 J-627                          	4979386.000000	3903419.000000
 J-628                          	4979998.510000	3902633.000000
 J-629                          	4963613.000000	3899866.000000
 J-63                           	4969217.720000	3898480.000000
 J-630                          	4944086.490000	3893250.000000
 J-631                          	4973094.000000	3910408.000000
 J-632                          	4973558.000000	3911054.000000
 J-633                          	4964303.500000	3892193.000000
 J-634                          	4983843.210000	3916540.000000
 J-637                          	4972507.000000	3900454.000000
 J-638                          	4988171.000000	3907195.000000
 J-639                          	4951883.500000	3889648.000000
 J-64                           	4991617.480000	3910307.000000
 J-640                          	4951339.000000	3888731.000000
 J-641                          	4973183.500000	3901239.000000
 J-642                          	4975105.500000	3903067.000000
 J-643                          	4977154.510000	3902054.000000
 J-644                          	4976680.020000	3901899.000000
 J-645                          	4979539.000000	3903189.000000
 J-646                          	4987481.510000	3903490.000000
 J-647                          	4987592.000000	3902671.000000
 J-648                          	4972176.010000	3899940.000000
 J-649                          	4968750.000000	3900232.000000
 J-65                           	4945693.990000	3892599.000000
 J-650                          	4977542.000000	3902240.000000
 J-651                          	4981439.000000	3902927.000000
 J-652                          	4981198.990000	3903308.000000
 J-653                          	4951876.010000	3899835.000000
 J-654                          	4982230.000000	3902859.000000
 J-655                          	4979950.500000	3909475.000000
 J-656                          	4978474.500000	3907040.000000
 J-657                          	4988034.990000	3906003.000000
 J-658                          	4988058.980000	3905500.000000
 J-659                          	4987658.480000	3908609.000000
 J-66                           	4973828.440000	3899544.000000
 J-660                          	4987730.000000	3908920.000000
 J-661                          	4968869.000000	3902239.000000
 J-662                          	4973023.490000	3901914.000000
 J-663                          	4986769.010000	3908256.000000
 J-664                          	4987201.500000	3908219.000000
 J-665                          	4987367.490000	3907819.000000
 J-666                          	4987846.500000	3907715.000000
 J-667                          	4987783.990000	3907403.000000
 J-668                          	4988403.510000	3905528.000000
 J-669                          	4988140.500000	3908499.000000
 J-67                           	4992810.830000	3909611.000000
 J-671                          	4988058.510000	3908044.000000
 J-672                          	4965513.500000	3898793.000000
 J-673                          	4965573.500000	3898429.000000
 J-674                          	4975396.510000	3906896.000000
 J-675                          	4975791.510000	3906904.000000
 J-676                          	4975676.500000	3911046.000000
 J-677                          	4975943.010000	3911448.000000
 J-678                          	4976882.500000	3901046.000000
 J-679                          	4976887.000000	3900987.000000
 J-68                           	4986489.630000	3909470.000000
 J-680                          	4985994.500000	3897498.000000
 J-681                          	4985811.990000	3898083.000000
 J-682                          	4979066.000000	3905290.000000
 J-683                          	4978983.500000	3905009.000000
 J-684                          	4978908.010000	3904754.000000
 J-685                          	4976869.510000	3900984.000000
 J-686                          	4975438.000000	3909772.000000
 J-687                          	4975202.500000	3910024.000000
 J-688                          	4966605.500000	3897869.000000
 J-689                          	4966591.990000	3897791.000000
 J-69                           	4992228.880000	3909600.000000
 J-690                          	4982486.500000	3916165.000000
 J-691                          	4986384.000000	3908638.000000
 J-692                          	4987306.000000	3907496.000000
 J-693                          	4965000.000000	3904873.000000
 J-694                          	4986706.990000	3907963.000000
 J-695                          	4984856.500000	3905784.000000
 J-696                          	4985662.000000	3906716.000000
 J-697                          	4977293.990000	3907086.000000
 J-698                          	4977187.490000	3907169.000000
 J-699                          	4975617.000000	3911657.000000
 J-7                            	4985485.500000	3904615.000000
 J-70                           	4991978.040000	3909651.000000
 J-700                          	4975750.990000	3911571.000000
 J-701                          	4966584.000000	3897744.000000
 J-702                          	4970439.510000	3912131.000000
 J-703                          	4970440.500000	3912129.000000
 J-704                          	4966079.990000	3898512.000000
 J-705                          	4983280.000000	3917193.000000
 J-706                          	4983976.500000	3917215.000000
 J-707                          	4980114.500000	3904352.000000
 J-708                          	4980052.000000	3904534.000000
 J-709                          	4975605.990000	3909503.000000
 J-71                           	4962525.500000	3896300.000000
 J-710                          	4976063.500000	3909962.000000
 J-711                          	4976317.510000	3910216.000000
 J-712                          	4976638.500000	3909680.000000
 J-713                          	4986269.500000	3905104.000000
 J-714                          	4986016.500000	3904641.000000
 J-715                          	4985511.500000	3905691.000000
 J-716                          	4985869.510000	3906078.000000
 J-717                          	4976091.490000	3909282.000000
 J-718                          	4976323.010000	3909746.000000
 J-719                          	4974739.490000	3909895.000000
 J-72                           	4962403.640000	3896833.000000
 J-720                          	4974838.500000	3910172.000000
 J-721                          	4965609.500000	3898211.000000
 J-722                          	4965657.000000	3897987.000000
 J-723                          	4974199.500000	3909776.000000
 J-724                          	4975199.500000	3909091.000000
 J-725                          	4965456.000000	3899117.000000
 J-726                          	4986284.990000	3908657.000000
 J-727                          	4975570.500000	3909994.000000
 J-728                          	4984301.000000	3904034.000000
 J-729                          	4984767.000000	3903631.000000
 J-73                           	4973575.940000	3899688.000000
 J-730                          	4986061.500000	3905385.000000
 J-731                          	4986188.000000	3905641.000000
 J-732                          	4978353.000000	3905566.000000
 J-733                          	4978092.000000	3905315.000000
 J-734                          	4983986.010000	3907584.000000
 J-735                          	4981083.490000	3903560.000000
 J-736                          	4978466.990000	3905727.000000
 J-737                          	4966719.500000	3898540.000000
 J-738                          	4966705.000000	3898455.000000
 J-739                          	4984123.010000	3903887.000000
 J-74                           	4989810.590000	3909270.000000
 J-740                          	4983958.500000	3905837.000000
 J-741                          	4983962.490000	3905551.000000
 J-742                          	4974745.500000	3910505.000000
 J-743                          	4974856.500000	3910673.000000
 J-744                          	4984371.990000	3906708.000000
 J-745                          	4988155.500000	3907126.000000
 J-746                          	4988525.500000	3906031.000000
 J-747                          	4978926.500000	3908666.000000
 J-748                          	4976446.470000	3900912.000000
 J-749                          	4957877.010000	3899463.000000
 J-75                           	4975101.860000	3897428.000000
 J-750                          	4957347.990000	3899678.000000
 J-751                          	4977328.000000	3911247.000000
 J-752                          	4977457.990000	3911415.000000
 J-753                          	4975766.000000	3911562.000000
 J-754                          	4988029.010000	3906134.000000
 J-755                          	4955583.500000	3898103.000000
 J-756                          	4975569.990000	3907635.000000
 J-757                          	4974012.500000	3908360.000000
 J-758                          	4962571.990000	3897960.000000
 J-759                          	4962690.000000	3897716.000000
 J-76                           	4989958.620000	3909023.000000
 J-760                          	4980167.510000	3904007.000000
 J-761                          	4981247.490000	3903225.000000
 J-762                          	4978147.000000	3908318.000000
 J-763                          	4976955.000000	3911506.000000
 J-764                          	4977067.490000	3911416.000000
 J-765                          	4962617.010000	3897669.000000
 J-766                          	4976524.000000	3911850.000000
 J-767                          	4976617.000000	3911975.000000
 J-768                          	4977228.010000	3912214.000000
 J-769                          	4942969.500000	3892528.000000
 J-77                           	4990259.730000	3909198.000000
 J-770                          	4942452.990000	3892764.000000
 J-771                          	4977311.980000	3911226.000000
 J-772                          	4977384.000000	3911169.000000
 J-773                          	4957530.500000	3898111.000000
 J-774                          	4958329.000000	3898340.000000
 J-775                          	4958776.980000	3899792.000000
 J-776                          	4975355.500000	3909673.000000
 J-777                          	4975557.490000	3909455.000000
 J-778                          	4976086.500000	3909218.000000
 J-779                          	4974325.490000	3910185.000000
 J-78                           	4990362.620000	3908577.000000
 J-780                          	4974470.010000	3910084.000000
 J-781                          	4984141.010000	3904415.000000
 J-782                          	4984222.510000	3904187.000000
 J-783                          	4984862.990000	3906595.000000
 J-784                          	4970329.500000	3912001.000000
 J-785                          	4975716.990000	3910146.000000
 J-786                          	4984317.510000	3915724.000000
 J-787                          	4984041.510000	3914804.000000
 J-788                          	4984042.990000	3904808.000000
 J-789                          	4977850.490000	3911082.000000
 J-79                           	4962662.590000	3895035.000000
 J-790                          	4978044.990000	3911232.000000
 J-791                          	4982685.980000	3916843.000000
 J-792                          	4983020.010000	3916919.000000
 J-793                          	4982887.000000	3916177.000000
 J-794                          	4977147.500000	3911353.000000
 J-795                          	4965016.490000	3898718.000000
 J-796                          	4964996.010000	3898853.000000
 J-797                          	4964695.500000	3898677.000000
 J-798                          	4976711.010000	3911700.000000
 J-799                          	4976747.000000	3911671.000000
 J-8                            	4985417.010000	3904604.000000
 J-80                           	4962845.380000	3894045.000000
 J-800                          	4977842.530000	3910804.000000
 J-801                          	4943407.510000	3890372.000000
 J-802                          	4942975.000000	3890243.000000
 J-803                          	4966378.000000	3897287.000000
 J-804                          	4969468.500000	3903079.000000
 J-805                          	4970050.000000	3902443.000000
 J-806                          	4977366.500000	3908094.000000
 J-807                          	4977229.000000	3907889.000000
 J-808                          	4977105.500000	3901023.000000
 J-809                          	4977065.490000	3901062.000000
 J-81                           	4963287.110000	3894517.000000
 J-810                          	4984099.000000	3904549.000000
 J-811                          	4984482.500000	3916302.000000
 J-812                          	4983854.990000	3904783.000000
 J-813                          	4984451.500000	3916313.000000
 J-814                          	4984596.500000	3909541.000000
 J-815                          	4984583.000000	3909405.000000
 J-816                          	4982982.500000	3916427.000000
 J-817                          	4977197.000000	3908226.000000
 J-818                          	4977081.500000	3908053.000000
 J-819                          	4965031.500000	3898617.000000
 J-82                           	4965340.230000	3901545.000000
 J-820                          	4965682.000000	3897847.000000
 J-821                          	4960631.500000	3896748.000000
 J-822                          	4976214.000000	3911235.000000
 J-823                          	4986396.000000	3899113.000000
 J-824                          	4975475.500000	3911165.000000
 J-825                          	4962827.510000	3897167.000000
 J-826                          	4976466.500000	3900915.000000
 J-827                          	4967492.000000	3899835.000000
 J-828                          	4967303.500000	3898937.000000
 J-829                          	4977609.480000	3911288.000000
 J-83                           	4986830.850000	3909299.000000
 J-830                          	4977686.000000	3911381.000000
 J-831                          	4964750.510000	3897556.000000
 J-832                          	4965183.500000	3897621.000000
 J-833                          	4965761.500000	3897402.000000
 J-834                          	4957563.990000	3900348.000000
 J-835                          	4984591.000000	3916261.000000
 J-836                          	4980357.010000	3904161.000000
 J-837                          	4984249.520000	3909216.000000
 J-838                          	4987147.500000	3901521.000000
 J-839                          	4960881.500000	3895425.000000
 J-84                           	4986880.950000	3909631.000000
 J-840                          	4984485.010000	3909159.000000
 J-841                          	4961125.500000	3896849.000000
 J-842                          	4976898.500000	3908305.000000
 J-843                          	4984276.500000	3909337.000000
 J-844                          	4983933.500000	3904351.000000
 J-845                          	4976087.990000	3900857.000000
 J-846                          	4957758.490000	3901066.000000
 J-847                          	4983137.000000	3909456.000000
 J-848                          	4983665.500000	3909343.000000
 J-849                          	4950259.000000	3890881.000000
 J-85                           	4984765.750000	3907860.000000
 J-850                          	4948958.000000	3890965.000000
 J-851                          	4957988.500000	3900456.000000
 J-852                          	4958505.500000	3900494.000000
 J-853                          	4959052.000000	3901557.000000
 J-854                          	4959135.010000	3901053.000000
 J-855                          	4965179.000000	3897648.000000
 J-856                          	4976733.000000	3900048.000000
 J-857                          	4976714.000000	3912281.000000
 J-858                          	4976543.500000	3912404.000000
 J-859                          	4976944.010000	3900414.000000
 J-86                           	4957605.520000	3896025.000000
 J-860                          	4977859.490000	3905070.000000
 J-861                          	4958037.500000	3901654.000000
 J-862                          	4978948.500000	3904077.000000
 J-863                          	4978930.510000	3904377.000000
 J-864                          	4979119.000000	3904324.000000
 J-865                          	4976021.500000	3906808.000000
 J-866                          	4978581.500000	3907185.000000
 J-867                          	4981597.010000	3905139.000000
 J-868                          	4978779.500000	3909085.000000
 J-869                          	4982854.010000	3916476.000000
 J-87                           	4957429.000000	3896417.000000
 J-870                          	4962166.990000	3894078.000000
 J-871                          	4962737.500000	3896179.000000
 J-872                          	4963030.010000	3896599.000000
 J-873                          	4959218.000000	3900548.000000
 J-874                          	4957980.500000	3900476.000000
 J-875                          	4976807.490000	3912205.000000
 J-876                          	4976793.000000	3912217.000000
 J-877                          	4958442.990000	3899422.000000
 J-878                          	4966410.500000	3899121.000000
 J-879                          	4976457.990000	3912466.000000
 J-88                           	4977740.290000	3914096.000000
 J-880                          	4987101.000000	3906449.000000
 J-881                          	4984085.000000	3914785.000000
 J-882                          	4984711.000000	3909070.000000
 J-883                          	4984178.000000	3909644.000000
 J-884                          	4984103.000000	3909662.000000
 J-885                          	4981022.490000	3904955.000000
 J-886                          	4986535.520000	3905115.000000
 J-887                          	4975954.490000	3907212.000000
 J-888                          	4958994.500000	3899849.000000
 J-889                          	4943715.000000	3893173.000000
 J-89                           	4977450.530000	3914276.000000
 J-890                          	4949987.500000	3890207.000000
 J-891                          	4958824.500000	3901023.000000
 J-892                          	4951225.000000	3889028.000000
 J-893                          	4983983.530000	3914838.000000
 J-894                          	4948987.990000	3888820.000000
 J-895                          	4974104.000000	3909841.000000
 J-897                          	4943665.490000	3893633.000000
 J-898                          	4951191.000000	3892775.000000
 J-899                          	4977442.500000	3911239.000000
 J-9                            	4952914.000000	3894079.000000
 J-90                           	4985596.640000	3910895.000000
 J-900                          	4977509.990000	3912004.000000
 J-901                          	4975922.510000	3908195.000000
 J-902                          	4976204.490000	3908000.000000
 J-903                          	4978309.000000	3910446.000000
 J-904                          	4978297.500000	3910480.000000
 J-905                          	4961371.510000	3895526.000000
 J-906                          	4952708.000000	3893512.000000
 J-907                          	4977198.990000	3911515.000000
 J-908                          	4976416.500000	3907854.000000
 J-909                          	4980257.000000	3902349.000000
 J-91                           	4985653.110000	3909662.000000
 J-910                          	4971518.500000	3898569.000000
 J-911                          	4980550.000000	3901678.000000
 J-912                          	4980389.500000	3901369.000000
 J-913                          	4980275.510000	3901858.000000
 J-914                          	4972794.500000	3901137.000000
 J-915                          	4974332.500000	3898420.000000
 J-916                          	4974926.500000	3898399.000000
 J-917                          	4972769.500000	3897903.000000
 J-918                          	4973753.500000	3897443.000000
 J-919                          	4971410.270000	3898612.000000
 J-92                           	4986411.650000	3911708.000000
 J-920                          	4974941.500000	3898401.000000
 J-921                          	4973587.000000	3902689.000000
 J-922                          	4975540.490000	3898150.000000
 J-923                          	4975883.010000	3897435.000000
 J-924                          	4975581.010000	3896614.000000
 J-925                          	4975845.990000	3897054.000000
 J-926                          	4975795.500000	3898149.000000
 J-927                          	4975008.000000	3898549.000000
 J-928                          	4973690.990000	3899146.000000
 J-929                          	4974122.850000	3896909.000000
 J-93                           	4977639.960000	3914437.000000
 J-930                          	4974088.740000	3896834.000000
 J-931                          	4973716.000000	3902856.000000
 J-932                          	4972591.010000	3903413.000000
 J-933                          	4973894.000000	3897377.000000
 J-934                          	4972071.500000	3903818.000000
 J-936                          	4959157.000000	3898702.000000
 J-938                          	4985142.000000	3907256.000000
 J-94                           	4977020.400000	3912152.000000
 J-941                          	4984852.000000	3907359.000000
 J-95                           	4976656.660000	3913514.000000
 J-96                           	4977559.690000	3914166.000000
 J-97                           	4985807.350000	3909621.000000
 J-98                           	4985064.860000	3904363.000000
 J-99                           	4985074.890000	3904814.000000
 I-Pump-1                       	4978752.040000	3915150.000000
 O-Pump-2                       	4979020.220000	3915339.000000
 O-Pump-1                       	4978752.040000	3915150.000000
 I-Pump-2                       	4979020.220000	3915339.000000
 R-1                            	4978709.000000	3915386.000000
 T-1                            	4959474.000000	3897659.000000
 T-2                            	4972993.000000	3900300.000000
 T-3                            	4980614.000000	3906672.000000
 T-4                            	4988798.000000	3907639.000000

[VERTICES]
;;ID                             	X-Coord       	Y-Coord       
 P-1                            	4971363.500000	3905596.240000
 P-1                            	4972270.500000	3905035.020000
 P-1                            	4972427.500000	3904924.750000
 P-1                            	4972501.000000	3904913.490000
 P-1                            	4972595.990000	3904935.500000
 P-1000                         	4965077.830000	3899891.410000
 P-1000                         	4965117.970000	3899791.070000
 P-1000                         	4965198.240000	3899680.700000
 P-1000                         	4965298.570000	3899660.640000
 P-1000                         	4965310.950000	3899467.920000
 P-1001                         	4964736.690000	3900329.880000
 P-1001                         	4964997.560000	3900082.050000
 P-1005                         	4971307.520000	3898686.580000
 P-1006                         	4970276.370000	3898817.200000
 P-1006                         	4970895.060000	3898782.830000
 P-1006                         	4971066.920000	3898748.450000
 P-1007                         	4969953.280000	3898700.330000
 P-1008                         	4968963.370000	3898342.870000
 P-1008                         	4969100.860000	3898411.610000
 P-101                          	4992810.830000	3909611.000000
 P-1015                         	4974080.300000	3894540.010000
 P-1015                         	4974009.850000	3895508.730000
 P-1015                         	4974326.880000	3896424.600000
 P-1015                         	4974581.990000	3897060.160000
 P-1016                         	4973278.350000	3900058.720000
 P-1016                         	4973386.560000	3899986.580000
 P-1016                         	4973458.710000	3900049.700000
 P-1016                         	4973458.710000	3900184.970000
 P-1016                         	4973521.830000	3900221.040000
 P-1019                         	4974051.190000	3900033.860000
 P-1021                         	4974811.380000	3899779.170000
 P-1022                         	4975244.240000	3898850.330000
 P-1022                         	4975433.610000	3898859.350000
 P-1023                         	4975027.810000	3899544.700000
 P-1024                         	4974008.790000	3900509.610000
 P-1024                         	4973756.300000	3900419.430000
 P-1024                         	4973639.060000	3900437.470000
 P-1024                         	4973584.960000	3900410.410000
 P-1026                         	4974736.010000	3901522.250000
 P-1026                         	4975510.500000	3901685.750000
 P-1026                         	4975686.540000	3901722.980000
 P-1026                         	4975819.000000	3901751.000000
 P-1028                         	4974073.500000	3902837.750000
 P-103                          	4986849.930000	3906330.000000
 P-1032                         	4977150.080000	3902109.490000
 P-1033                         	4977308.850000	3903049.000000
 P-1034                         	4976917.540000	3903380.110000
 P-1035                         	4977539.620000	3903450.340000
 P-1036                         	4977288.780000	3903681.120000
 P-1036                         	4976917.540000	3903871.760000
 P-1036                         	4976024.540000	3904072.430000
 P-1038                         	4975723.530000	3904714.580000
 P-1038                         	4975633.230000	3904855.050000
 P-1038                         	4975452.620000	3904945.360000
 P-1038                         	4975432.560000	3905045.690000
 P-1038                         	4975372.350000	3905075.790000
 P-1038                         	4975342.250000	3904995.520000
 P-1038                         	4975342.250000	3904935.320000
 P-1038                         	4975201.780000	3904865.090000
 P-104                          	4986228.760000	3905707.910000
 P-104                          	4985748.000000	3905943.500000
 P-1040                         	4974659.970000	3904804.890000
 P-1040                         	4974740.230000	3904824.950000
 P-1040                         	4974860.640000	3905075.790000
 P-1041                         	4974178.350000	3904443.670000
 P-1041                         	4974208.450000	3904343.340000
 P-1043                         	4992499.790000	3909701.300000
 P-1045                         	4991687.060000	3909801.640000
 P-1045                         	4991626.860000	3910042.450000
 P-1045                         	4991747.270000	3910142.780000
 P-1049                         	4990141.880000	3908718.010000
 P-1054                         	4977639.960000	3912350.190000
 P-1054                         	4977302.390000	3911933.370000
 P-1058                         	4977559.690000	3913975.640000
 P-1059                         	4976987.770000	3913885.330000
 P-106                          	4975763.670000	3904263.070000
 P-106                          	4975623.200000	3904273.100000
 P-106                          	4975482.720000	3904443.670000
 P-106                          	4975482.720000	3904554.040000
 P-106                          	4975402.460000	3904584.140000
 P-106                          	4975312.150000	3904554.040000
 P-1061                         	4976526.220000	3913313.420000
 P-1061                         	4976466.020000	3913223.110000
 P-1061                         	4977068.040000	3912811.730000
 P-1061                         	4977148.310000	3912791.670000
 P-1068                         	4975954.310000	3905266.430000
 P-1068                         	4975573.030000	3905527.310000
 P-1068                         	4975231.880000	3905657.750000
 P-1069                         	4975292.090000	3905738.010000
 P-107                          	4975372.350000	3906360.100000
 P-1071                         	4975352.290000	3906169.460000
 P-1072                         	4975498.800000	3906544.910000
 P-1073                         	4974725.500000	3901546.750000
 P-1073                         	4974453.000000	3901485.990000
 P-1073                         	4974405.320000	3901475.500000
 P-1074                         	4977619.890000	3905236.330000
 P-1074                         	4977348.980000	3905306.570000
 P-1074                         	4977037.940000	3905396.870000
 P-1074                         	4976897.470000	3905437.010000
 P-1074                         	4976626.560000	3905497.210000
 P-1075                         	4977429.250000	3905557.410000
 P-1075                         	4977238.610000	3905627.640000
 P-1075                         	4977068.040000	3905818.280000
 P-1075                         	4977037.940000	3905948.720000
 P-1076                         	4976817.200000	3905958.750000
 P-1076                         	4976616.530000	3905848.380000
 P-1076                         	4976546.290000	3905738.010000
 P-1077                         	4978773.760000	3902778.090000
 P-1077                         	4978884.130000	3902928.590000
 P-1077                         	4978709.710000	3903141.360000
 P-1078                         	4978964.400000	3902527.250000
 P-1079                         	4979486.150000	3901513.850000
 P-1079                         	4979415.910000	3901373.380000
 P-108                          	4956860.280000	3899309.460000
 P-108                          	4956619.470000	3899259.290000
 P-108                          	4956378.660000	3899118.820000
 P-108                          	4956248.230000	3899008.450000
 P-108                          	4956348.560000	3898867.980000
 P-108                          	4956599.400000	3898687.370000
 P-108                          	4956769.980000	3898707.440000
 P-1080                         	4978964.400000	3901403.480000
 P-1080                         	4978673.420000	3901814.860000
 P-1080                         	4978663.390000	3901955.330000
 P-1080                         	4978713.560000	3902085.770000
 P-1081                         	4979205.210000	3900931.900000
 P-1081                         	4979134.970000	3900921.860000
 P-1081                         	4978874.100000	3901062.340000
 P-1081                         	4978854.030000	3901142.600000
 P-1083                         	4980068.100000	3901152.640000
 P-1083                         	4980267.990000	3901450.510000
 P-1085                         	4980556.490000	3901246.500000
 P-1087                         	4981091.530000	3901714.520000
 P-1087                         	4981302.240000	3901664.350000
 P-1087                         	4981693.550000	3901654.320000
 P-1087                         	4981713.620000	3901543.950000
 P-1088                         	4981522.980000	3901112.500000
 P-1089                         	4981171.800000	3900590.750000
 P-1089                         	4981161.770000	3900761.330000
 P-1089                         	4981412.610000	3900931.900000
 P-1090                         	4981117.490000	3899882.000000
 P-1090                         	4981119.510000	3899844.000000
 P-1092                         	4982766.510000	3903239.010000
 P-1092                         	4982714.510000	3903405.490000
 P-1092                         	4982672.500000	3903617.740000
 P-1092                         	4982624.010000	3904059.490000
 P-1092                         	4982615.500000	3904295.750000
 P-1092                         	4982627.510000	3904403.250000
 P-1092                         	4982699.520000	3904787.750000
 P-1093                         	4983138.400000	3902848.320000
 P-1093                         	4982919.880000	3902749.290000
 P-1094                         	4983860.820000	3903339.970000
 P-1094                         	4983630.050000	3903309.870000
 P-1094                         	4983479.540000	3903269.740000
 P-1094                         	4983208.630000	3903380.110000
 P-1094                         	4982997.930000	3903370.070000
 P-1095                         	4983649.010000	3906282.010000
 P-1095                         	4983783.000000	3906023.740000
 P-1096                         	4985743.010000	3909081.750000
 P-1097                         	4985476.240000	3909460.500000
 P-1097                         	4985448.690000	3909067.290000
 P-1099                         	4986478.570000	3909321.590000
 P-110                          	4945050.680000	3893209.000000
 P-110                          	4945120.910000	3892847.790000
 P-1101                         	4984700.010000	3907635.250000
 P-1102                         	4984861.830000	3907541.170000
 P-1102                         	4984862.580000	3907544.420000
 P-1104                         	4985459.010000	3907210.750000
 P-1104                         	4985462.470000	3907219.500000
 P-1104                         	4985466.990000	3907231.760000
 P-1104                         	4985472.000000	3907247.010000
 P-1104                         	4985478.000000	3907264.500000
 P-1104                         	4985483.990000	3907283.760000
 P-1104                         	4985490.500000	3907304.990000
 P-1104                         	4985498.000000	3907328.000000
 P-1104                         	4985505.000000	3907352.250000
 P-1104                         	4985513.000000	3907378.000000
 P-1104                         	4985521.000000	3907404.760000
 P-1104                         	4985529.500000	3907432.000000
 P-1104                         	4985538.000000	3907458.240000
 P-1104                         	4985546.010000	3907483.750000
 P-1104                         	4985554.020000	3907509.240000
 P-1104                         	4985562.010000	3907534.750000
 P-1104                         	4985569.990000	3907559.250000
 P-1104                         	4985577.500000	3907581.750000
 P-1104                         	4985584.000000	3907601.490000
 P-1104                         	4985589.500000	3907618.780000
 P-1104                         	4985595.500000	3907634.250000
 P-1104                         	4985602.000000	3907649.990000
 P-1105                         	4986262.000000	3907480.250000
 P-1105                         	4986288.490000	3907476.750000
 P-1105                         	4986314.490000	3907478.500000
 P-1105                         	4986339.500000	3907485.990000
 P-1105                         	4986362.990000	3907498.250000
 P-1105                         	4986386.000000	3907513.250000
 P-1105                         	4986409.000000	3907529.990000
 P-1105                         	4986432.500000	3907547.500000
 P-1105                         	4986455.510000	3907564.750000
 P-1105                         	4986477.010000	3907581.260000
 P-1105                         	4986496.510000	3907596.510000
 P-1105                         	4986514.000000	3907610.000000
 P-1105                         	4986529.010000	3907621.510000
 P-1106                         	4984869.020000	3907569.510000
 P-1106                         	4984876.000000	3907598.260000
 P-1106                         	4984883.490000	3907627.250000
 P-1106                         	4984890.500000	3907656.000000
 P-1106                         	4984897.500000	3907685.250000
 P-1106                         	4984904.500000	3907713.250000
 P-1106                         	4984910.490000	3907738.740000
 P-1106                         	4984915.500000	3907760.990000
 P-1106                         	4984920.000000	3907778.990000
 P-1106                         	4984923.500000	3907792.250000
 P-1107                         	4984936.490000	3907818.250000
 P-1107                         	4984978.490000	3907807.500000
 P-1107                         	4985021.490000	3907797.250000
 P-1107                         	4985065.000000	3907786.520000
 P-1107                         	4985109.510000	3907776.000000
 P-1107                         	4985154.500000	3907765.000000
 P-1107                         	4985200.500000	3907753.990000
 P-1107                         	4985247.000000	3907742.510000
 P-1107                         	4985292.500000	3907731.000000
 P-1107                         	4985338.500000	3907719.500000
 P-1107                         	4985383.490000	3907708.000000
 P-1107                         	4985427.490000	3907696.490000
 P-1107                         	4985468.500000	3907685.740000
 P-1107                         	4985507.000000	3907675.750000
 P-1107                         	4985542.500000	3907666.500000
 P-1107                         	4985577.000000	3907657.990000
 P-111                          	4979586.490000	3902005.500000
 P-1110                         	4987398.500000	3906275.750000
 P-1111                         	4987141.820000	3906049.060000
 P-1111                         	4987232.120000	3906189.530000
 P-1112                         	4986058.510000	3904865.500000
 P-1112                         	4986019.500000	3904741.000000
 P-1113                         	4987203.780000	3905793.470000
 P-1114                         	4986459.530000	3905798.220000
 P-1116                         	4985791.510000	3906077.250000
 P-1116                         	4985823.000000	3906137.250000
 P-1116                         	4985841.000000	3906137.490000
 P-1116                         	4985873.500000	3906119.760000
 P-1116                         	4985874.010000	3906092.250000
 P-1118                         	4985329.060000	3905142.740000
 P-1119                         	4985410.490000	3904601.760000
 P-112                          	4980541.510000	3901185.260000
 P-112                          	4980382.500000	3900843.500000
 P-112                          	4980377.510000	3900760.750000
 P-112                          	4980240.510000	3900436.250000
 P-112                          	4980230.490000	3900385.740000
 P-1121                         	4991950.010000	3910606.500000
 P-1121                         	4991976.010000	3910807.760000
 P-1121                         	4992035.500000	3910997.500000
 P-1121                         	4992056.490000	3911063.750000
 P-1121                         	4992097.010000	3911200.750000
 P-1121                         	4992146.500000	3911368.250000
 P-1121                         	4992320.010000	3911660.990000
 P-1121                         	4992500.500000	3911896.510000
 P-1121                         	4992562.500000	3912000.240000
 P-1121                         	4992602.990000	3912068.000000
 P-1121                         	4992645.010000	3912138.240000
 P-1122                         	4990834.000000	3909864.000000
 P-1122                         	4991007.500000	3909964.490000
 P-1122                         	4991403.000000	3910187.000000
 P-1126                         	4957651.220000	3895660.370000
 P-1126                         	4957605.520000	3896025.940000
 P-1129                         	4973355.990000	3901217.000000
 P-1129                         	4973170.000000	3901222.250000
 P-1129                         	4972886.490000	3901226.750000
 P-1129                         	4972861.000000	3901141.750000
 P-1129                         	4972797.220000	3901144.620000
 P-1129                         	4972794.500000	3901144.740000
 P-1130                         	4973726.710000	3901309.350000
 P-1130                         	4973394.000000	3901239.010000
 P-1131                         	4976136.510000	3901743.000000
 P-1131                         	4976015.490000	3901722.760000
 P-1133                         	4975813.830000	3906390.200000
 P-1134                         	4975502.790000	3906550.740000
 P-1135                         	4976202.500000	3901834.010000
 P-1139                         	4977002.480000	3902005.250000
 P-1139                         	4976883.010000	3901967.240000
 P-1139                         	4976349.010000	3901861.250000
 P-114                          	4974419.160000	3904875.120000
 P-1141                         	4977710.190000	3903279.770000
 P-1141                         	4978041.250000	3902829.480000
 P-1144                         	4977017.870000	3906139.360000
 P-1144                         	4977248.650000	3906099.230000
 P-1144                         	4977489.450000	3905878.490000
 P-1144                         	4977680.090000	3905848.380000
 P-1144                         	4977870.040000	3905840.870000
 P-1145                         	4978864.060000	3902346.640000
 P-1146                         	4979220.490000	3903362.250000
 P-1148                         	4980317.000000	3904128.490000
 P-1148                         	4980345.990000	3904152.010000
 P-1149                         	4980283.510000	3904149.990000
 P-1149                         	4980302.590000	3904120.220000
 P-1150                         	4978723.000000	3903185.500000
 P-1150                         	4978538.010000	3903095.750000
 P-1150                         	4978212.490000	3902909.260000
 P-1152                         	4981138.000000	3905133.260000
 P-1152                         	4981180.510000	3905200.500000
 P-1153                         	4985440.990000	3904554.260000
 P-1158                         	4983632.010000	3916025.750000
 P-1158                         	4983633.000000	3915979.250000
 P-1158                         	4983679.510000	3915950.990000
 P-116                          	4945632.630000	3893068.530000
 P-116                          	4946085.250000	3893142.300000
 P-118                          	4986808.510000	3905665.390000
 P-119                          	4979777.130000	3901202.810000
 P-120                          	4978904.200000	3901323.210000
 P-120                          	4979315.580000	3901142.600000
 P-121                          	4976315.520000	3905487.170000
 P-121                          	4976144.950000	3905537.340000
 P-122                          	4975783.730000	3906008.920000
 P-122                          	4975372.350000	3906049.060000
 P-123                          	4963723.290000	3900660.990000
 P-123                          	4963853.730000	3900701.120000
 P-123                          	4963954.070000	3900731.230000
 P-124                          	4964766.790000	3901895.130000
 P-124                          	4964666.450000	3901995.460000
 P-124                          	4964475.820000	3901985.430000
 P-124                          	4964014.270000	3901684.420000
 P-124                          	4964114.600000	3901553.980000
 P-125                          	4975633.230000	3905778.150000
 P-126                          	4963522.620000	3900563.660000
 P-126                          	4963803.560000	3900202.450000
 P-126                          	4963893.860000	3900403.130000
 P-127                          	4964495.880000	3902326.570000
 P-127                          	4963653.060000	3901764.690000
 P-127                          	4963632.990000	3901704.490000
 P-127                          	4963863.760000	3901413.510000
 P-129                          	4963755.500000	3898678.740000
 P-129                          	4964802.510000	3899252.240000
 P-13                           	4974374.010000	3897153.010000
 P-134                          	4977379.080000	3912560.890000
 P-135                          	4977148.310000	3913213.080000
 P-136                          	4985446.140000	3909761.510000
 P-136                          	4985652.760000	3909662.240000
 P-138                          	4985275.560000	3904232.970000
 P-138                          	4985395.970000	3904232.970000
 P-138                          	4985413.000000	3904571.990000
 P-139                          	4985797.310000	3904634.310000
 P-139                          	4985534.000000	3904755.010000
 P-140                          	4989941.210000	3908507.300000
 P-141                          	4991937.900000	3909520.700000
 P-141                          	4991978.040000	3909651.140000
 P-142                          	4976506.160000	3903410.210000
 P-143                          	4976759.000000	3902608.740000
 P-143                          	4976947.640000	3902747.990000
 P-144                          	4978041.300000	3905687.850000
 P-146                          	4954672.940000	3901215.850000
 P-146                          	4954682.980000	3901296.120000
 P-146                          	4954763.250000	3901346.290000
 P-146                          	4954853.550000	3901346.290000
 P-146                          	4954913.750000	3901406.490000
 P-146                          	4955024.120000	3901296.120000
 P-146                          	4955197.860000	3901048.880000
 P-147                          	4959810.170000	3899339.560000
 P-147                          	4959589.430000	3899339.560000
 P-147                          	4959458.990000	3899279.360000
 P-147                          	4959458.990000	3899158.950000
 P-147                          	4959448.960000	3899098.750000
 P-147                          	4959479.060000	3899018.480000
 P-147                          	4959408.820000	3898938.210000
 P-147                          	4959328.550000	3898898.080000
 P-147                          	4959399.000000	3898721.010000
 P-149                          	4984408.500000	3901023.500000
 P-149                          	4984179.000000	3900744.990000
 P-149                          	4983951.010000	3901025.250000
 P-149                          	4983349.490000	3901764.250000
 P-149                          	4983296.010000	3901829.750000
 P-149                          	4983214.000000	3901930.250000
 P-149                          	4983180.500000	3901989.500000
 P-149                          	4983136.510000	3902065.740000
 P-149                          	4983099.000000	3902176.990000
 P-149                          	4983080.010000	3902237.500000
 P-149                          	4983037.500000	3902373.730000
 P-15                           	4974252.280000	3900347.290000
 P-15                           	4974414.600000	3900329.250000
 P-15                           	4974576.920000	3900284.160000
 P-15                           	4974694.150000	3900302.200000
 P-15                           	4974784.330000	3900419.430000
 P-15                           	4974622.010000	3900635.860000
 P-150                          	4960332.500000	3898370.490000
 P-150                          	4960299.500000	3898552.250000
 P-150                          	4960287.980000	3898612.000000
 P-150                          	4960275.000000	3898678.740000
 P-150                          	4960258.490000	3898761.000000
 P-152                          	4975295.500000	3906634.290000
 P-152                          	4975213.490000	3906421.490000
 P-152                          	4975149.500000	3906282.760000
 P-152                          	4975025.000000	3906013.500000
 P-152                          	4974988.020000	3905933.240000
 P-152                          	4974957.990000	3905880.000000
 P-152                          	4974935.500000	3905839.750000
 P-152                          	4974910.490000	3905806.740000
 P-152                          	4974890.500000	3905781.250000
 P-152                          	4974853.510000	3905758.770000
 P-153                          	4988826.500000	3908822.260000
 P-153                          	4988987.490000	3908851.250000
 P-153                          	4989252.010000	3908945.740000
 P-153                          	4989469.000000	3909071.750000
 P-153                          	4989665.500000	3909186.010000
 P-154                          	4954894.720000	3900327.900000
 P-154                          	4954855.780000	3900458.840000
 P-154                          	4954816.890000	3900589.650000
 P-155                          	4954383.520000	3900995.430000
 P-155                          	4954381.970000	3900804.470000
 P-155                          	4954572.610000	3900794.440000
 P-156                          	4956599.400000	3900593.760000
 P-156                          	4956338.530000	3900734.240000
 P-156                          	4955987.350000	3900734.240000
 P-156                          	4955626.140000	3900714.170000
 P-156                          	4955385.330000	3900704.130000
 P-157                          	4955134.490000	3900393.090000
 P-159                          	4954144.500000	3900207.750000
 P-159                          	4953985.990000	3900322.990000
 P-159                          	4953747.010000	3900465.490000
 P-159                          	4953667.500000	3900498.250000
 P-159                          	4953570.000000	3900521.260000
 P-159                          	4953435.990000	3900519.750000
 P-159                          	4953312.510000	3900511.500000
 P-159                          	4953110.010000	3900461.260000
 P-159                          	4952751.000000	3900300.500000
 P-159                          	4952675.990000	3900282.740000
 P-159                          	4952674.000000	3900282.250000
 P-159                          	4952628.980000	3900282.500000
 P-16                           	4974996.180000	3902342.560000
 P-16                           	4974749.600000	3901955.070000
 P-16                           	4974979.010000	3901600.730000
 P-160                          	4955179.010000	3898309.490000
 P-160                          	4955172.490000	3898322.750000
 P-160                          	4955166.500000	3898335.250000
 P-160                          	4955081.990000	3898517.760000
 P-160                          	4955043.000000	3898601.720000
 P-160                          	4955028.500000	3898633.260000
 P-160                          	4955011.000000	3898675.990000
 P-160                          	4955008.000000	3898685.500000
 P-160                          	4954983.510000	3898758.000000
 P-160                          	4954824.990000	3899494.240000
 P-160                          	4954770.000000	3899590.260000
 P-160                          	4954707.490000	3899675.990000
 P-160                          	4954520.990000	3899878.760000
 P-161                          	4952831.500000	3893080.240000
 P-161                          	4952367.500000	3893009.770000
 P-161                          	4952133.500000	3892980.740000
 P-161                          	4951439.490000	3892881.510000
 P-161                          	4951213.790000	3892825.390000
 P-162                          	4980139.500000	3899922.250000
 P-166                          	4971423.010000	3901224.770000
 P-166                          	4971678.000000	3901272.250000
 P-166                          	4971952.520000	3901282.740000
 P-166                          	4972271.500000	3901271.500000
 P-167                          	4985546.500000	3901337.510000
 P-17                           	4963012.930000	3896117.340000
 P-171                          	4962553.990000	3899645.760000
 P-171                          	4962558.000000	3899680.250000
 P-171                          	4962393.010000	3899956.250000
 P-171                          	4962346.000000	3899971.740000
 P-171                          	4962171.000000	3899887.250000
 P-171                          	4962164.000000	3899884.250000
 P-173                          	4978344.000000	3904359.500000
 P-176                          	4980977.010000	3899506.510000
 P-178                          	4979840.010000	3899903.500000
 P-178                          	4979745.500000	3899891.750000
 P-178                          	4979561.990000	3899803.230000
 P-178                          	4979514.490000	3899790.760000
 P-178                          	4979462.490000	3899777.000000
 P-178                          	4979349.000000	3899789.250000
 P-179                          	4967592.490000	3905262.750000
 P-179                          	4967573.010000	3905276.000000
 P-179                          	4967547.480000	3905293.490000
 P-18                           	4974216.200000	3900870.320000
 P-18                           	4974225.220000	3900951.480000
 P-18                           	4974117.010000	3901032.640000
 P-18                           	4974008.280000	3901368.750000
 P-180                          	4962561.510000	3901550.250000
 P-181                          	4976078.990000	3900902.250000
 P-183                          	4976786.500000	3906481.000000
 P-183                          	4976839.010000	3906460.500000
 P-185                          	4946443.000000	3891220.750000
 P-185                          	4946412.010000	3891133.000000
 P-185                          	4946260.980000	3890700.750000
 P-185                          	4946249.010000	3890665.750000
 P-185                          	4946234.980000	3890626.500000
 P-185                          	4946218.510000	3890579.510000
 P-186                          	4985588.500000	3901286.240000
 P-186                          	4985632.010000	3901230.250000
 P-186                          	4985678.000000	3901144.500000
 P-187                          	4968841.500000	3892570.490000
 P-187                          	4968806.010000	3892521.750000
 P-187                          	4968820.000000	3892401.260000
 P-187                          	4968871.510000	3892184.500000
 P-187                          	4968864.500000	3891870.250000
 P-187                          	4968736.010000	3891602.500000
 P-187                          	4968546.500000	3891394.010000
 P-187                          	4968415.500000	3891271.260000
 P-188                          	4952577.000000	3900292.490000
 P-188                          	4952064.500000	3900625.500000
 P-188                          	4951834.010000	3900750.000000
 P-188                          	4951730.010000	3900791.250000
 P-188                          	4951603.490000	3900814.260000
 P-188                          	4951495.500000	3900811.260000
 P-188                          	4951369.010000	3900778.000000
 P-188                          	4951148.000000	3900691.510000
 P-188                          	4950750.490000	3900694.990000
 P-188                          	4950107.990000	3900701.000000
 P-188                          	4949989.010000	3900687.250000
 P-188                          	4949223.000000	3900398.750000
 P-189                          	4978330.500000	3906739.760000
 P-189                          	4978502.500000	3906655.250000
 P-189                          	4978576.510000	3906620.750000
 P-19                           	4986389.300000	3910343.460000
 P-190                          	4985521.000000	3901291.250000
 P-190                          	4985424.010000	3901092.010000
 P-191                          	4950558.500000	3890861.500000
 P-192                          	4966258.510000	3899785.510000
 P-193                          	4964818.490000	3899222.010000
 P-195                          	4965535.000000	3900361.760000
 P-195                          	4965540.010000	3900330.000000
 P-195                          	4965549.490000	3900275.000000
 P-195                          	4965657.000000	3899635.010000
 P-196                          	4966591.990000	3905411.740000
 P-196                          	4966360.020000	3905070.750000
 P-196                          	4965962.500000	3904515.010000
 P-197                          	4967037.500000	3901976.500000
 P-197                          	4966969.500000	3901852.250000
 P-197                          	4966974.510000	3901790.740000
 P-197                          	4966991.510000	3901766.480000
 P-197                          	4967049.490000	3901742.750000
 P-197                          	4967090.010000	3901751.510000
 P-197                          	4967122.990000	3901764.500000
 P-197                          	4967381.920000	3902102.530000
 P-198                          	4965743.990000	3899606.000000
 P-198                          	4966265.000000	3899759.000000
 P-198                          	4966746.990000	3899793.750000
 P-199                          	4977305.500000	3906622.240000
 P-2                            	4985192.500000	3909011.750000
 P-2                            	4985229.490000	3909023.010000
 P-2                            	4985361.000000	3909062.990000
 P-2                            	4985397.540000	3909064.780000
 P-20                           	4985431.990000	3905060.740000
 P-200                          	4977938.000000	3906796.990000
 P-200                          	4977725.500000	3906603.510000
 P-203                          	4970233.510000	3891899.510000
 P-203                          	4970255.010000	3891854.760000
 P-203                          	4970314.500000	3891732.000000
 P-203                          	4970303.990000	3891587.000000
 P-203                          	4970168.010000	3891363.490000
 P-203                          	4970100.500000	3891226.510000
 P-203                          	4970050.490000	3891099.260000
 P-203                          	4970027.000000	3891061.000000
 P-203                          	4969998.490000	3891012.000000
 P-203                          	4969777.000000	3890817.500000
 P-203                          	4969684.500000	3890745.000000
 P-203                          	4969601.000000	3890679.500000
 P-204                          	4950723.000000	3893624.750000
 P-204                          	4950805.000000	3893630.750000
 P-204                          	4950854.490000	3893634.500000
 P-204                          	4950921.010000	3893631.000000
 P-204                          	4950962.480000	3893625.750000
 P-204                          	4951146.000000	3893593.250000
 P-206                          	4954353.000000	3894672.000000
 P-206                          	4954317.500000	3894713.500000
 P-207                          	4952818.490000	3894680.000000
 P-207                          	4952801.490000	3894785.490000
 P-207                          	4952753.990000	3895082.500000
 P-208                          	4968513.010000	3904636.000000
 P-209                          	4984752.480000	3908701.500000
 P-209                          	4984816.000000	3908779.260000
 P-21                           	4969272.720000	3898095.390000
 P-21                           	4969217.720000	3898480.350000
 P-211                          	4953071.510000	3894131.510000
 P-211                          	4953077.000000	3894133.240000
 P-211                          	4953089.500000	3894137.250000
 P-211                          	4953092.010000	3894138.250000
 P-211                          	4953205.500000	3894181.490000
 P-211                          	4953238.500000	3894194.260000
 P-211                          	4953240.490000	3894194.990000
 P-211                          	4953259.510000	3894201.500000
 P-211                          	4953291.500000	3894212.500000
 P-211                          	4953534.490000	3894296.000000
 P-211                          	4953573.500000	3894316.500000
 P-211                          	4953598.000000	3894346.250000
 P-211                          	4953618.500000	3894408.000000
 P-211                          	4953621.510000	3894475.250000
 P-211                          	4953620.000000	3894501.250000
 P-211                          	4953618.010000	3894533.230000
 P-211                          	4953611.490000	3894561.490000
 P-211                          	4953588.510000	3894578.490000
 P-211                          	4953466.000000	3894618.740000
 P-211                          	4953408.000000	3894623.240000
 P-211                          	4953324.500000	3894625.500000
 P-211                          	4953101.500000	3894631.240000
 P-212                          	4980132.010000	3906973.000000
 P-212                          	4979879.000000	3906898.240000
 P-212                          	4979865.010000	3906894.010000
 P-212                          	4979828.500000	3906884.250000
 P-213                          	4977172.000000	3908677.010000
 P-213                          	4977374.010000	3908967.990000
 P-213                          	4977535.000000	3909173.510000
 P-213                          	4977600.490000	3909257.490000
 P-213                          	4977653.000000	3909316.760000
 P-213                          	4977892.010000	3909503.730000
 P-213                          	4978170.510000	3909721.760000
 P-216                          	4968461.010000	3906123.990000
 P-216                          	4968460.500000	3906143.010000
 P-216                          	4968476.970000	3906162.000000
 P-216                          	4968502.970000	3906157.750000
 P-216                          	4968515.000000	3906141.500000
 P-217                          	4961692.000000	3898703.750000
 P-217                          	4961732.000000	3898722.740000
 P-217                          	4961832.500000	3898770.750000
 P-217                          	4961888.000000	3898796.990000
 P-217                          	4962046.990000	3898872.510000
 P-217                          	4962149.500000	3898921.250000
 P-217                          	4962268.510000	3898977.750000
 P-217                          	4962432.510000	3899089.990000
 P-217                          	4962623.990000	3899221.010000
 P-217                          	4962868.000000	3899351.230000
 P-217                          	4962916.000000	3899377.010000
 P-221                          	4983830.010000	3909814.240000
 P-221                          	4983819.990000	3909836.240000
 P-221                          	4983797.490000	3909850.740000
 P-223                          	4980066.490000	3908772.740000
 P-223                          	4980077.010000	3908783.760000
 P-223                          	4980097.500000	3908808.760000
 P-226                          	4984920.000000	3908884.270000
 P-226                          	4984934.500000	3908896.740000
 P-226                          	4985011.500000	3908950.260000
 P-227                          	4981746.000000	3905398.510000
 P-23                           	4974712.190000	3899193.010000
 P-230                          	4984742.990000	3900765.500000
 P-230                          	4984785.500000	3900914.490000
 P-230                          	4984827.500000	3900979.740000
 P-230                          	4984939.990000	3901052.750000
 P-230                          	4985082.490000	3901090.260000
 P-230                          	4985149.500000	3901097.750000
 P-230                          	4985215.000000	3901093.000000
 P-230                          	4985257.510000	3901078.750000
 P-230                          	4985302.500000	3901050.760000
 P-231                          	4970932.010000	3901804.750000
 P-231                          	4970923.000000	3901885.500000
 P-231                          	4970944.010000	3902247.740000
 P-233                          	4962636.000000	3900686.250000
 P-233                          	4962634.500000	3900687.740000
 P-233                          	4962632.500000	3900690.510000
 P-233                          	4962628.490000	3900695.270000
 P-233                          	4962623.990000	3900700.750000
 P-233                          	4962603.000000	3900726.000000
 P-233                          	4962370.490000	3901005.740000
 P-234                          	4967381.920000	3902102.530000
 P-234                          	4967384.010000	3902101.010000
 P-235                          	4952266.000000	3891851.250000
 P-235                          	4952183.000000	3891712.750000
 P-235                          	4952146.490000	3891653.010000
 P-235                          	4952062.510000	3891526.490000
 P-235                          	4951986.990000	3891413.760000
 P-235                          	4951925.000000	3891284.000000
 P-235                          	4951889.510000	3891177.990000
 P-240                          	4979443.010000	3896096.230000
 P-240                          	4979397.990000	3896129.250000
 P-240                          	4979294.990000	3896189.000000
 P-240                          	4979047.010000	3896311.510000
 P-240                          	4978881.500000	3896381.240000
 P-240                          	4978689.510000	3896462.250000
 P-240                          	4978670.510000	3896471.740000
 P-240                          	4978549.000000	3896532.250000
 P-240                          	4978356.500000	3896628.000000
 P-240                          	4978244.500000	3896695.740000
 P-240                          	4978184.010000	3896737.990000
 P-240                          	4978139.480000	3896781.240000
 P-240                          	4978060.990000	3896906.000000
 P-240                          	4977997.490000	3896982.000000
 P-240                          	4977929.510000	3897056.750000
 P-240                          	4977881.520000	3897095.490000
 P-240                          	4977850.000000	3897114.750000
 P-240                          	4977815.000000	3897123.750000
 P-240                          	4977781.000000	3897121.250000
 P-240                          	4977697.510000	3897099.500000
 P-240                          	4977593.000000	3897081.500000
 P-240                          	4977537.500000	3897082.750000
 P-240                          	4977437.490000	3897085.250000
 P-243                          	4952831.990000	3894595.490000
 P-244                          	4971118.000000	3894063.750000
 P-246                          	4976711.500000	3908684.750000
 P-246                          	4976678.000000	3908641.990000
 P-246                          	4976644.490000	3908625.760000
 P-246                          	4976594.000000	3908634.740000
 P-25                           	4974559.630000	3913072.610000
 P-25                           	4975021.180000	3912982.310000
 P-25                           	4975181.720000	3912922.110000
 P-251                          	4968539.010000	3901757.490000
 P-252                          	4960905.000000	3897333.010000
 P-252                          	4961573.500000	3897494.500000
 P-252                          	4961752.990000	3897537.750000
 P-252                          	4961907.000000	3897583.010000
 P-253                          	4970899.500000	3894568.760000
 P-253                          	4970684.500000	3894666.000000
 P-253                          	4970433.990000	3894777.510000
 P-254                          	4980845.540000	3906486.730000
 P-257                          	4966840.500000	3896597.000000
 P-258                          	4966648.000000	3895614.000000
 P-258                          	4966617.990000	3895588.000000
 P-259                          	4949886.010000	3895212.750000
 P-259                          	4949865.010000	3895348.000000
 P-259                          	4949844.000000	3895410.500000
 P-259                          	4949817.010000	3895438.270000
 P-259                          	4949799.500000	3895456.490000
 P-259                          	4949757.010000	3895477.750000
 P-259                          	4949716.000000	3895486.990000
 P-259                          	4949684.520000	3895507.010000
 P-259                          	4949662.500000	3895550.740000
 P-259                          	4949642.500000	3895626.740000
 P-259                          	4949572.500000	3895710.750000
 P-259                          	4949434.500000	3895825.010000
 P-259                          	4949382.000000	3895857.000000
 P-262                          	4965699.510000	3893634.750000
 P-262                          	4965637.510000	3893503.990000
 P-262                          	4965632.500000	3893493.510000
 P-262                          	4965597.520000	3893415.510000
 P-263                          	4971182.500000	3905678.740000
 P-263                          	4971308.000000	3905630.750000
 P-265                          	4974411.490000	3909113.510000
 P-266                          	4983793.990000	3907487.500000
 P-266                          	4983655.990000	3907345.000000
 P-266                          	4982674.500000	3906830.240000
 P-266                          	4982072.010000	3906485.260000
 P-266                          	4981758.000000	3906620.250000
 P-266                          	4981459.500000	3906748.000000
 P-267                          	4980177.000000	3905508.000000
 P-267                          	4980086.500000	3905362.510000
 P-267                          	4980008.000000	3905250.000000
 P-267                          	4979879.500000	3905179.760000
 P-267                          	4979753.260000	3905129.350000
 P-267                          	4979750.500000	3905128.250000
 P-269                          	4986355.030000	3894345.000000
 P-269                          	4986402.510000	3894368.500000
 P-269                          	4986491.500000	3894431.760000
 P-269                          	4986673.500000	3894560.760000
 P-27                           	4986118.390000	3912390.320000
 P-27                           	4986058.190000	3911958.870000
 P-27                           	4986428.910000	3911876.600000
 P-271                          	4979319.500000	3907573.740000
 P-273                          	4980405.990000	3906796.990000
 P-275                          	4979847.500000	3906334.250000
 P-276                          	4984176.000000	3908043.980000
 P-276                          	4984213.510000	3908076.490000
 P-277                          	4977975.990000	3904354.510000
 P-277                          	4977958.480000	3904288.500000
 P-277                          	4977958.480000	3904211.500000
 P-277                          	4977986.500000	3904171.250000
 P-279                          	4983451.500000	3909789.500000
 P-28                           	4972327.020000	3904007.760000
 P-28                           	4972338.500000	3904044.750000
 P-28                           	4972371.000000	3904061.750000
 P-28                           	4972416.500000	3904050.250000
 P-28                           	4972421.000000	3904021.500000
 P-280                          	4961225.000000	3899326.250000
 P-282                          	4981418.490000	3907472.760000
 P-282                          	4980858.490000	3907975.750000
 P-283                          	4979719.500000	3907258.750000
 P-283                          	4979900.500000	3907376.740000
 P-283                          	4979939.500000	3907400.750000
 P-283                          	4980047.010000	3907468.260000
 P-283                          	4980218.500000	3907575.500000
 P-283                          	4980348.500000	3907649.500000
 P-283                          	4980422.990000	3907691.750000
 P-283                          	4980477.510000	3907698.750000
 P-283                          	4980530.490000	3907686.250000
 P-284                          	4981810.500000	3895298.500000
 P-284                          	4981874.010000	3895305.500000
 P-284                          	4981943.500000	3895283.760000
 P-284                          	4982570.500000	3894910.750000
 P-284                          	4982601.000000	3894860.740000
 P-284                          	4982630.500000	3894571.240000
 P-284                          	4982658.500000	3894437.500000
 P-284                          	4982721.490000	3894334.500000
 P-284                          	4982870.000000	3894296.500000
 P-288                          	4968153.000000	3895496.750000
 P-288                          	4968793.510000	3895437.760000
 P-288                          	4968811.000000	3895405.760000
 P-288                          	4968826.000000	3895321.260000
 P-288                          	4968826.000000	3895315.500000
 P-288                          	4968820.500000	3895015.500000
 P-288                          	4968813.480000	3894653.010000
 P-288                          	4968810.000000	3894480.740000
 P-288                          	4968825.000000	3894309.010000
 P-288                          	4968880.990000	3894040.740000
 P-288                          	4968940.000000	3893676.500000
 P-288                          	4969011.990000	3893484.000000
 P-290                          	4981676.500000	3905963.010000
 P-291                          	4954003.500000	3893805.750000
 P-292                          	4984035.990000	3908043.980000
 P-292                          	4984324.000000	3908456.750000
 P-292                          	4984140.500000	3908566.760000
 P-292                          	4984092.000000	3908507.000000
 P-293                          	4983747.900000	3909733.770000
 P-294                          	4944191.250000	3890594.070000
 P-295                          	4965811.000000	3906516.490000
 P-295                          	4965200.500000	3906830.750000
 P-295                          	4964850.010000	3906986.260000
 P-295                          	4964654.000000	3907072.990000
 P-295                          	4964105.500000	3907338.000000
 P-295                          	4963872.500000	3907450.750000
 P-295                          	4963836.000000	3907468.500000
 P-295                          	4963759.510000	3907485.750000
 P-295                          	4963700.000000	3907477.260000
 P-297                          	4970953.500000	3893819.000000
 P-297                          	4970659.010000	3893965.270000
 P-297                          	4970624.010000	3893982.760000
 P-297                          	4970597.990000	3893995.500000
 P-297                          	4970588.990000	3894000.000000
 P-297                          	4970579.500000	3894004.240000
 P-297                          	4970526.000000	3894029.500000
 P-297                          	4970322.500000	3894124.260000
 P-297                          	4970289.010000	3894133.990000
 P-297                          	4970271.010000	3894122.510000
 P-298                          	4953364.980000	3893269.000000
 P-298                          	4953580.000000	3893444.260000
 P-298                          	4954116.500000	3893955.740000
 P-299                          	4979103.000000	3906373.750000
 P-299                          	4979170.510000	3906342.250000
 P-299                          	4979203.000000	3906326.230000
 P-299                          	4979335.510000	3906261.730000
 P-300                          	4984244.010000	3908007.760000
 P-301                          	4978439.510000	3909406.510000
 P-301                          	4978209.500000	3909257.250000
 P-301                          	4978168.010000	3909230.500000
 P-302                          	4954750.490000	3893856.510000
 P-302                          	4955078.000000	3893524.250000
 P-309                          	4965151.500000	3894291.250000
 P-309                          	4964780.010000	3894225.000000
 P-309                          	4964296.990000	3894114.240000
 P-310                          	4979974.000000	3895739.250000
 P-310                          	4980211.500000	3895622.510000
 P-310                          	4980638.000000	3895462.250000
 P-310                          	4980914.000000	3895369.740000
 P-310                          	4981013.490000	3895330.750000
 P-310                          	4981107.500000	3895294.250000
 P-310                          	4981294.500000	3895221.250000
 P-310                          	4981427.490000	3895168.990000
 P-311                          	4983601.510000	3909678.010000
 P-311                          	4983575.000000	3909653.000000
 P-311                          	4983548.000000	3909649.990000
 P-311                          	4983528.010000	3909649.750000
 P-316                          	4985623.500000	3901550.760000
 P-316                          	4985591.000000	3901577.250000
 P-316                          	4985543.990000	3901599.240000
 P-316                          	4985497.510000	3901605.510000
 P-318                          	4953191.510000	3893141.750000
 P-318                          	4953375.500000	3893241.250000
 P-32                           	4970338.240000	3899133.420000
 P-32                           	4971128.790000	3899126.540000
 P-32                           	4971568.750000	3899016.550000
 P-320                          	4981166.500000	3906397.000000
 P-325                          	4986155.990000	3901747.250000
 P-325                          	4986230.000000	3901658.000000
 P-325                          	4986306.490000	3901540.250000
 P-325                          	4986345.500000	3901401.740000
 P-325                          	4986331.000000	3901263.240000
 P-326                          	4978352.000000	3907365.750000
 P-327                          	4953086.000000	3893209.240000
 P-327                          	4953084.010000	3893219.750000
 P-327                          	4953003.990000	3893688.010000
 P-328                          	4981214.000000	3894970.750000
 P-328                          	4981120.000000	3894677.990000
 P-328                          	4980839.500000	3894385.740000
 P-328                          	4980692.010000	3893946.500000
 P-328                          	4980425.010000	3893760.750000
 P-328                          	4980251.500000	3893601.500000
 P-329                          	4977064.500000	3909430.250000
 P-33                           	4970056.390000	3898487.230000
 P-33                           	4970090.760000	3898535.350000
 P-331                          	4952809.980000	3893038.990000
 P-331                          	4952987.500000	3893081.990000
 P-332                          	4965804.990000	3894426.500000
 P-332                          	4965242.000000	3894307.500000
 P-333                          	4954380.510000	3893686.500000
 P-333                          	4954425.990000	3893639.750000
 P-333                          	4954457.000000	3893624.240000
 P-333                          	4954475.980000	3893625.260000
 P-333                          	4954502.520000	3893638.490000
 P-335                          	4953656.510000	3893370.480000
 P-335                          	4953708.000000	3893335.010000
 P-335                          	4953769.000000	3893303.250000
 P-335                          	4953844.000000	3893273.500000
 P-335                          	4953951.500000	3893241.250000
 P-335                          	4954131.000000	3893183.510000
 P-336                          	4979850.000000	3899261.990000
 P-336                          	4979839.500000	3899279.500000
 P-336                          	4979839.500000	3899298.250000
 P-339                          	4979047.010000	3899866.500000
 P-339                          	4978989.510000	3899877.010000
 P-339                          	4978858.490000	3899930.250000
 P-339                          	4978816.490000	3899971.250000
 P-339                          	4978779.500000	3900018.750000
 P-339                          	4978742.500000	3900066.250000
 P-340                          	4985542.990000	3898593.500000
 P-340                          	4985497.510000	3898766.490000
 P-340                          	4985487.490000	3898819.750000
 P-340                          	4985417.500000	3899198.250000
 P-340                          	4985327.500000	3899663.490000
 P-340                          	4985222.000000	3900020.500000
 P-340                          	4985042.990000	3900422.760000
 P-342                          	4965796.500000	3906558.760000
 P-342                          	4965833.500000	3906803.980000
 P-342                          	4965861.510000	3906990.250000
 P-342                          	4965923.510000	3907404.250000
 P-342                          	4965945.990000	3907553.490000
 P-342                          	4965953.010000	3907600.010000
 P-342                          	4965956.510000	3907783.760000
 P-342                          	4965941.990000	3908030.250000
 P-342                          	4965869.020000	3908282.490000
 P-342                          	4965762.500000	3908499.490000
 P-342                          	4965608.500000	3908691.240000
 P-342                          	4965477.500000	3908795.500000
 P-342                          	4965187.000000	3908951.990000
 P-342                          	4964904.000000	3909074.250000
 P-342                          	4964625.500000	3909194.270000
 P-342                          	4964402.500000	3909290.250000
 P-342                          	4964255.500000	3909353.510000
 P-342                          	4964199.000000	3909362.240000
 P-342                          	4964179.490000	3909365.260000
 P-344                          	4950715.490000	3890695.260000
 P-344                          	4950702.500000	3890562.250000
 P-344                          	4950695.500000	3890489.010000
 P-346                          	4965087.510000	3894734.510000
 P-346                          	4965068.530000	3894842.250000
 P-346                          	4965013.010000	3895108.750000
 P-348                          	4954809.490000	3893937.010000
 P-348                          	4954824.010000	3893951.240000
 P-348                          	4955051.490000	3894164.250000
 P-348                          	4955058.020000	3894170.250000
 P-348                          	4955137.000000	3894245.260000
 P-348                          	4955270.500000	3894372.000000
 P-349                          	4961896.510000	3897604.250000
 P-350                          	4953937.500000	3892596.490000
 P-350                          	4953915.000000	3892572.750000
 P-351                          	4970372.990000	3903360.760000
 P-352                          	4969967.990000	3892810.490000
 P-352                          	4969997.490000	3892753.240000
 P-352                          	4970035.500000	3892624.000000
 P-352                          	4970046.500000	3892585.010000
 P-352                          	4970052.510000	3892517.250000
 P-352                          	4970045.990000	3892422.000000
 P-352                          	4970016.000000	3892310.490000
 P-352                          	4970014.480000	3892288.750000
 P-352                          	4970012.010000	3892253.000000
 P-352                          	4970027.990000	3892201.240000
 P-352                          	4970048.010000	3892164.250000
 P-352                          	4970067.020000	3892128.740000
 P-352                          	4970178.000000	3891996.990000
 P-354                          	4952253.000000	3892276.490000
 P-354                          	4952279.500000	3892160.750000
 P-354                          	4952284.000000	3892142.260000
 P-354                          	4952295.000000	3892095.490000
 P-354                          	4952307.030000	3892043.760000
 P-354                          	4952328.490000	3892001.740000
 P-355                          	4972206.510000	3892230.250000
 P-355                          	4972362.510000	3892167.990000
 P-355                          	4972462.000000	3892148.250000
 P-355                          	4972530.010000	3892151.990000
 P-355                          	4972594.510000	3892182.740000
 P-356                          	4956553.000000	3891651.990000
 P-356                          	4956036.000000	3891678.990000
 P-356                          	4955871.490000	3891698.250000
 P-356                          	4955791.010000	3891719.750000
 P-356                          	4955746.500000	3891745.500000
 P-356                          	4955402.010000	3891992.000000
 P-356                          	4955282.500000	3892085.250000
 P-356                          	4955111.490000	3892273.240000
 P-356                          	4955027.000000	3892354.750000
 P-356                          	4954979.990000	3892389.000000
 P-356                          	4954926.500000	3892414.480000
 P-356                          	4954863.510000	3892438.500000
 P-356                          	4954807.500000	3892457.250000
 P-356                          	4954709.500000	3892490.250000
 P-358                          	4946806.500000	3891549.760000
 P-358                          	4946944.970000	3891571.510000
 P-358                          	4947272.500000	3891623.510000
 P-358                          	4947599.500000	3891708.490000
 P-36                           	4973125.050000	3900203.000000
 P-360                          	4972750.510000	3908032.490000
 P-360                          	4972867.000000	3908208.000000
 P-360                          	4972941.990000	3908308.250000
 P-360                          	4973034.510000	3908447.490000
 P-360                          	4973259.000000	3908784.750000
 P-360                          	4973309.020000	3908843.250000
 P-360                          	4973516.000000	3909146.510000
 P-363                          	4947780.500000	3891757.500000
 P-363                          	4947782.010000	3891758.000000
 P-363                          	4948435.990000	3891999.010000
 P-363                          	4948599.520000	3892059.010000
 P-363                          	4948804.510000	3892120.250000
 P-363                          	4949023.010000	3892185.500000
 P-363                          	4949251.000000	3892246.500000
 P-363                          	4949897.000000	3892419.750000
 P-363                          	4950278.490000	3892522.260000
 P-365                          	4979949.130000	3915963.060000
 P-365                          	4980367.720000	3916144.920000
 P-365                          	4980640.770000	3916200.440000
 P-365                          	4980759.300000	3916190.340000
 P-365                          	4980864.480000	3916129.750000
 P-365                          	4980935.500000	3915973.250000
 P-365                          	4980984.500000	3915918.740000
 P-365                          	4981026.000000	3915899.750000
 P-365                          	4981105.500000	3915881.990000
 P-365                          	4981433.010000	3915835.510000
 P-365                          	4981516.000000	3915803.000000
 P-365                          	4981551.990000	3915785.990000
 P-365                          	4981615.010000	3915756.490000
 P-365                          	4981763.000000	3915668.740000
 P-365                          	4981819.000000	3915644.000000
 P-365                          	4981901.000000	3915608.010000
 P-365                          	4982002.500000	3915563.260000
 P-365                          	4982159.000000	3915494.500000
 P-365                          	4982222.510000	3915466.500000
 P-366                          	4949914.000000	3894918.750000
 P-366                          	4949922.490000	3894830.510000
 P-366                          	4949931.490000	3894737.750000
 P-366                          	4949982.000000	3894467.240000
 P-367                          	4960492.000000	3899467.000000
 P-367                          	4960490.490000	3899580.500000
 P-367                          	4960554.000000	3899695.010000
 P-368                          	4978694.990000	3914403.000000
 P-369                          	4977189.000000	3906325.760000
 P-369                          	4977265.000000	3906310.510000
 P-369                          	4977302.000000	3906320.510000
 P-369                          	4977333.000000	3906348.990000
 P-371                          	4978437.020000	3907772.730000
 P-371                          	4978374.500000	3907819.240000
 P-372                          	4946207.490000	3891459.490000
 P-372                          	4946095.000000	3891443.000000
 P-372                          	4945952.500000	3891407.740000
 P-372                          	4945649.510000	3891264.750000
 P-372                          	4945517.000000	3891201.520000
 P-372                          	4945486.010000	3891184.240000
 P-372                          	4945252.510000	3891054.240000
 P-372                          	4945038.990000	3890934.510000
 P-372                          	4944892.010000	3890851.500000
 P-372                          	4944788.490000	3890793.250000
 P-372                          	4944765.500000	3890780.500000
 P-372                          	4944638.000000	3890721.260000
 P-373                          	4953049.500000	3894124.000000
 P-375                          	4978624.010000	3904256.010000
 P-375                          	4978612.500000	3904396.750000
 P-375                          	4978587.500000	3904455.000000
 P-375                          	4978537.010000	3904513.250000
 P-376                          	4979459.500000	3895989.250000
 P-376                          	4979401.490000	3895850.500000
 P-376                          	4979085.000000	3895360.230000
 P-376                          	4979052.500000	3895320.250000
 P-376                          	4979014.000000	3895309.020000
 P-376                          	4978583.000000	3895461.990000
 P-377                          	4980749.510000	3907164.000000
 P-377                          	4980706.000000	3907142.740000
 P-378                          	4980711.000000	3904316.250000
 P-380                          	4957712.010000	3896559.500000
 P-380                          	4958981.000000	3896920.740000
 P-381                          	4979155.990000	3904052.980000
 P-383                          	4983351.510000	3907122.750000
 P-383                          	4983677.490000	3907298.500000
 P-383                          	4983734.500000	3907359.250000
 P-383                          	4983817.510000	3907447.490000
 P-383                          	4983853.990000	3907486.260000
 P-389                          	4974410.490000	3903966.240000
 P-389                          	4974326.000000	3904012.750000
 P-389                          	4974304.500000	3904012.260000
 P-390                          	4969509.500000	3892721.500000
 P-390                          	4969501.990000	3892689.000000
 P-391                          	4978724.990000	3907747.740000
 P-392                          	4984583.750000	3907905.790000
 P-393                          	4978111.000000	3903735.750000
 P-393                          	4978197.000000	3903714.490000
 P-395                          	4979537.500000	3903879.490000
 P-395                          	4979664.100000	3903734.660000
 P-398                          	4965500.000000	3891850.750000
 P-398                          	4965464.490000	3891616.260000
 P-398                          	4965448.000000	3891533.010000
 P-398                          	4965421.000000	3891511.520000
 P-398                          	4965198.000000	3891482.760000
 P-398                          	4964888.510000	3891418.260000
 P-4                            	4985493.010000	3904591.740000
 P-4                            	4985495.490000	3904568.760000
 P-4                            	4985477.500000	3904552.510000
 P-40                           	4975063.880000	3899211.040000
 P-40                           	4975226.200000	3899328.270000
 P-401                          	4978101.020000	3907443.500000
 P-401                          	4978020.500000	3907315.500000
 P-401                          	4977995.500000	3907274.760000
 P-401                          	4977970.490000	3907235.500000
 P-401                          	4977956.510000	3907213.000000
 P-403                          	4965453.500000	3892537.000000
 P-403                          	4965476.000000	3892273.010000
 P-404                          	4982648.500000	3905088.750000
 P-406                          	4952827.000000	3895112.250000
 P-406                          	4952925.500000	3895108.750000
 P-406                          	4953008.570000	3895153.010000
 P-406                          	4953261.500000	3895152.250000
 P-406                          	4953475.000000	3895155.760000
 P-406                          	4953537.000000	3895183.510000
 P-406                          	4953578.000000	3895231.740000
 P-406                          	4953626.500000	3895342.250000
 P-408                          	4971447.510000	3905756.500000
 P-408                          	4971301.000000	3905854.240000
 P-410                          	4961753.990000	3898475.750000
 P-410                          	4961638.000000	3898665.240000
 P-412                          	4955689.480000	3895385.010000
 P-412                          	4955744.500000	3895421.500000
 P-412                          	4955786.510000	3895447.500000
 P-412                          	4955886.000000	3895509.490000
 P-412                          	4956798.010000	3896080.240000
 P-412                          	4957094.000000	3896254.750000
 P-412                          	4957229.500000	3896331.750000
 P-414                          	4981162.520000	3906084.000000
 P-416                          	4965630.510000	3892021.750000
 P-416                          	4965756.000000	3891994.240000
 P-416                          	4965880.980000	3891948.760000
 P-416                          	4966062.490000	3891840.260000
 P-416                          	4966155.000000	3891754.260000
 P-416                          	4966303.000000	3891523.730000
 P-416                          	4966371.510000	3891393.260000
 P-416                          	4966413.510000	3891313.750000
 P-416                          	4966452.010000	3891239.990000
 P-416                          	4966527.490000	3891084.480000
 P-416                          	4966669.510000	3890790.500000
 P-416                          	4966784.510000	3890485.510000
 P-416                          	4966835.000000	3890385.500000
 P-416                          	4966898.990000	3890327.500000
 P-416                          	4967010.000000	3890305.750000
 P-418                          	4969221.000000	3893087.250000
 P-418                          	4969324.500000	3892931.000000
 P-418                          	4969501.500000	3892786.000000
 P-419                          	4979655.990000	3909587.240000
 P-419                          	4979789.000000	3909730.500000
 P-420                          	4952567.500000	3891343.010000
 P-420                          	4952523.010000	3891282.010000
 P-420                          	4952464.000000	3891171.740000
 P-420                          	4952374.990000	3890929.010000
 P-420                          	4952369.500000	3890845.250000
 P-420                          	4952365.990000	3890557.260000
 P-420                          	4952356.500000	3890412.250000
 P-420                          	4952349.500000	3890305.990000
 P-420                          	4952317.010000	3890183.750000
 P-420                          	4952307.500000	3889963.740000
 P-420                          	4952325.010000	3889689.760000
 P-420                          	4952332.500000	3889286.510000
 P-420                          	4952349.990000	3888972.500000
 P-420                          	4952341.500000	3888939.250000
 P-420                          	4952318.000000	3888920.740000
 P-420                          	4952259.490000	3888906.490000
 P-420                          	4951962.500000	3888885.750000
 P-420                          	4951886.500000	3888880.490000
 P-420                          	4951820.510000	3888871.250000
 P-421                          	4980059.000000	3903919.250000
 P-422                          	4981253.020000	3906033.760000
 P-423                          	4982312.500000	3904838.000000
 P-425                          	4976868.490000	3904800.490000
 P-425                          	4976885.490000	3904774.760000
 P-425                          	4976879.500000	3904745.260000
 P-425                          	4976805.500000	3904587.750000
 P-425                          	4976807.490000	3904553.000000
 P-425                          	4976829.990000	3904523.500000
 P-426                          	4957717.510000	3896525.760000
 P-426                          	4958209.990000	3896664.510000
 P-426                          	4958967.000000	3896878.000000
 P-428                          	4947762.000000	3891747.500000
 P-428                          	4947739.500000	3891682.250000
 P-428                          	4947702.990000	3891590.750000
 P-428                          	4947673.000000	3891514.750000
 P-428                          	4947637.000000	3891424.250000
 P-428                          	4947602.010000	3891269.750000
 P-428                          	4947583.500000	3891147.000000
 P-428                          	4947581.000000	3891129.490000
 P-428                          	4947576.010000	3891040.500000
 P-428                          	4947538.990000	3890882.510000
 P-428                          	4947503.000000	3890775.500000
 P-428                          	4947457.490000	3890639.750000
 P-428                          	4947441.000000	3890530.000000
 P-428                          	4947430.500000	3890327.760000
 P-428                          	4947452.500000	3890078.760000
 P-428                          	4947504.500000	3889817.010000
 P-428                          	4947503.500000	3889746.500000
 P-428                          	4947467.510000	3889669.260000
 P-428                          	4947412.010000	3889591.990000
 P-428                          	4947394.500000	3889531.750000
 P-428                          	4947378.500000	3889438.250000
 P-428                          	4947361.500000	3889351.740000
 P-428                          	4947340.990000	3889279.510000
 P-428                          	4947320.490000	3889254.990000
 P-428                          	4947242.510000	3889225.250000
 P-428                          	4947171.500000	3889225.490000
 P-428                          	4947001.490000	3889226.000000
 P-428                          	4946970.500000	3889226.000000
 P-428                          	4946920.500000	3889227.510000
 P-428                          	4946799.010000	3889230.740000
 P-428                          	4946703.500000	3889248.500000
 P-428                          	4946589.510000	3889269.510000
 P-428                          	4946544.000000	3889260.250000
 P-428                          	4946521.990000	3889233.250000
 P-428                          	4946532.520000	3889194.260000
 P-428                          	4946549.010000	3889164.250000
 P-428                          	4947175.510000	3888966.740000
 P-428                          	4947410.480000	3888955.740000
 P-428                          	4947518.490000	3888998.010000
 P-428                          	4947545.000000	3889097.000000
 P-429                          	4950831.000000	3892541.500000
 P-429                          	4950842.500000	3892466.760000
 P-429                          	4950805.500000	3892365.500000
 P-429                          	4950316.010000	3891023.250000
 P-43                           	4974771.340000	3896975.630000
 P-430                          	4980515.370000	3906003.290000
 P-432                          	4980349.390000	3905760.330000
 P-433                          	4979827.990000	3906293.750000
 P-434                          	4980850.490000	3905837.510000
 P-435                          	4957374.990000	3897580.500000
 P-438                          	4976920.000000	3907921.250000
 P-438                          	4976962.490000	3907892.740000
 P-438                          	4977295.500000	3907618.780000
 P-438                          	4977891.010000	3907108.500000
 P-44                           	4974996.180000	3896565.500000
 P-44                           	4974643.920000	3896125.180000
 P-44                           	4974503.010000	3895860.990000
 P-44                           	4974467.790000	3895244.530000
 P-44                           	4974397.340000	3895033.180000
 P-44                           	4974432.560000	3894610.470000
 P-441                          	4951196.200000	3892820.950000
 P-442                          	4982546.500000	3905627.500000
 P-442                          	4982418.490000	3905367.740000
 P-442                          	4982418.000000	3905366.750000
 P-442                          	4982342.000000	3905222.760000
 P-443                          	4955103.490000	3895715.760000
 P-443                          	4955132.990000	3895810.760000
 P-443                          	4955145.490000	3895876.250000
 P-443                          	4955144.500000	3895935.260000
 P-443                          	4955121.510000	3895982.000000
 P-443                          	4955093.500000	3896012.990000
 P-443                          	4955054.990000	3896044.000000
 P-443                          	4955011.000000	3896065.500000
 P-443                          	4954952.990000	3896075.010000
 P-443                          	4954862.000000	3896070.000000
 P-443                          	4954780.500000	3896048.750000
 P-444                          	4981297.000000	3905381.750000
 P-447                          	4978624.500000	3907602.000000
 P-447                          	4978539.000000	3907582.740000
 P-447                          	4978476.500000	3907542.250000
 P-448                          	4984645.000000	3907377.760000
 P-448                          	4984542.500000	3907403.250000
 P-449                          	4977287.500000	3901387.250000
 P-450                          	4975948.000000	3902734.750000
 P-450                          	4976232.000000	3902224.490000
 P-450                          	4976291.670000	3901860.660000
 P-451                          	4977228.010000	3904942.500000
 P-451                          	4977205.510000	3904933.240000
 P-453                          	4985381.500000	3900994.500000
 P-453                          	4985390.500000	3900982.250000
 P-453                          	4985440.500000	3900912.760000
 P-453                          	4985493.010000	3900771.500000
 P-455                          	4968056.500000	3913331.500000
 P-455                          	4968038.010000	3913269.750000
 P-455                          	4967989.000000	3913050.490000
 P-455                          	4967970.500000	3913018.000000
 P-455                          	4967918.500000	3913006.250000
 P-455                          	4967328.520000	3913108.740000
 P-457                          	4979602.000000	3896285.750000
 P-457                          	4979593.510000	3896267.000000
 P-457                          	4979552.990000	3896178.500000
 P-457                          	4979523.490000	3896114.750000
 P-457                          	4979512.010000	3896090.260000
 P-458                          	4985219.000000	3900815.740000
 P-458                          	4985151.000000	3900609.500000
 P-46                           	4963317.570000	3894182.850000
 P-46                           	4962845.380000	3894045.760000
 P-460                          	4979820.500000	3909171.760000
 P-460                          	4979869.000000	3909086.510000
 P-460                          	4979875.490000	3909034.000000
 P-460                          	4979845.500000	3908994.750000
 P-460                          	4979810.000000	3908950.000000
 P-460                          	4979733.500000	3908882.260000
 P-460                          	4979687.000000	3908859.250000
 P-460                          	4979634.490000	3908864.000000
 P-460                          	4979589.500000	3908899.260000
 P-461                          	4951305.500000	3890888.000000
 P-461                          	4951303.510000	3890851.010000
 P-461                          	4951294.000000	3890814.750000
 P-461                          	4951278.510000	3890786.750000
 P-461                          	4951253.500000	3890750.490000
 P-461                          	4951250.000000	3890720.260000
 P-461                          	4951232.490000	3890464.010000
 P-463                          	4951307.500000	3891128.500000
 P-463                          	4951306.500000	3891177.750000
 P-463                          	4951288.500000	3891252.730000
 P-463                          	4951251.000000	3891320.250000
 P-463                          	4951233.980000	3891351.740000
 P-463                          	4951219.990000	3891376.500000
 P-463                          	4951218.000000	3891391.000000
 P-463                          	4951228.500000	3891404.500000
 P-463                          	4951301.490000	3891415.250000
 P-463                          	4951395.500000	3891429.010000
 P-464                          	4979354.500000	3908647.510000
 P-464                          	4979323.010000	3908718.500000
 P-465                          	4969038.010000	3893081.260000
 P-465                          	4968858.010000	3893029.990000
 P-465                          	4968715.000000	3892906.770000
 P-466                          	4968141.990000	3892892.730000
 P-466                          	4967981.000000	3892852.740000
 P-469                          	4978478.500000	3909128.000000
 P-469                          	4978585.510000	3909246.500000
 P-469                          	4978614.500000	3909267.510000
 P-469                          	4978664.000000	3909282.490000
 P-469                          	4978693.500000	3909276.240000
 P-469                          	4978850.490000	3908790.760000
 P-47                           	4986559.870000	3910293.290000
 P-47                           	4986600.000000	3910122.720000
 P-47                           	4986670.240000	3910032.420000
 P-47                           	4986750.510000	3910022.380000
 P-47                           	4986750.510000	3909962.180000
 P-47                           	4986620.070000	3909861.840000
 P-47                           	4986600.000000	3909360.160000
 P-470                          	4981806.490000	3906159.270000
 P-470                          	4981860.510000	3906232.000000
 P-470                          	4981982.990000	3906342.250000
 P-470                          	4982105.500000	3906436.740000
 P-470                          	4982152.490000	3906463.010000
 P-470                          	4982568.500000	3906697.490000
 P-470                          	4982714.000000	3906779.500000
 P-472                          	4950954.010000	3891005.750000
 P-472                          	4950894.500000	3890992.490000
 P-473                          	4984419.000000	3908277.520000
 P-473                          	4984464.000000	3908346.750000
 P-473                          	4984548.490000	3908450.750000
 P-478                          	4961897.000000	3900183.750000
 P-478                          	4961826.020000	3900311.000000
 P-478                          	4961824.010000	3900313.990000
 P-478                          	4961822.500000	3900316.250000
 P-478                          	4961820.000000	3900321.240000
 P-478                          	4961717.000000	3900495.500000
 P-478                          	4961686.010000	3900547.990000
 P-478                          	4961615.990000	3900666.500000
 P-478                          	4961560.510000	3900759.770000
 P-479                          	4956775.490000	3896111.000000
 P-479                          	4957211.500000	3896365.240000
 P-48                           	4986830.780000	3909299.890000
 P-481                          	4953224.490000	3893754.750000
 P-481                          	4953155.490000	3893718.510000
 P-482                          	4956812.510000	3892600.500000
 P-483                          	4970900.010000	3893282.010000
 P-486                          	4969957.000000	3892931.480000
 P-486                          	4970023.000000	3892960.990000
 P-486                          	4970216.000000	3893047.730000
 P-486                          	4970324.480000	3893076.250000
 P-486                          	4970427.500000	3893074.010000
 P-486                          	4970563.500000	3893033.500000
 P-486                          	4970738.490000	3892948.250000
 P-489                          	4956879.490000	3894200.240000
 P-49                           	4958016.790000	3896117.340000
 P-494                          	4979773.490000	3900211.500000
 P-494                          	4979830.500000	3900216.250000
 P-494                          	4979883.010000	3900220.750000
 P-494                          	4979981.000000	3900198.490000
 P-495                          	4985883.490000	3901811.510000
 P-495                          	4985805.010000	3901692.240000
 P-495                          	4985776.500000	3901653.500000
 P-496                          	4973106.500000	3901463.740000
 P-496                          	4973144.000000	3901382.990000
 P-497                          	4979989.510000	3908692.750000
 P-497                          	4979719.500000	3908455.760000
 P-499                          	4953478.500000	3892319.490000
 P-499                          	4953334.500000	3892232.000000
 P-499                          	4953300.010000	3892204.500000
 P-499                          	4953270.990000	3892181.250000
 P-499                          	4953231.500000	3892134.990000
 P-499                          	4953185.990000	3892081.000000
 P-499                          	4953083.010000	3891957.250000
 P-499                          	4953046.000000	3891912.740000
 P-499                          	4952994.000000	3891850.260000
 P-5                            	4952761.000000	3894059.760000
 P-5                            	4952616.010000	3894045.000000
 P-5                            	4952599.500000	3894045.240000
 P-5                            	4952502.000000	3894046.500000
 P-5                            	4952197.000000	3894085.760000
 P-5                            	4951986.000000	3894086.250000
 P-5                            	4951882.990000	3894099.990000
 P-5                            	4951794.000000	3894130.750000
 P-5                            	4951730.500000	3894219.000000
 P-5                            	4951681.000000	3894369.010000
 P-5                            	4951677.500000	3894401.500000
 P-50                           	4977700.160000	3914166.280000
 P-500                          	4992454.510000	3912297.740000
 P-500                          	4992326.990000	3912318.750000
 P-500                          	4992127.510000	3912317.250000
 P-500                          	4992019.500000	3912316.250000
 P-500                          	4991675.010000	3912313.500000
 P-500                          	4991508.520000	3912312.260000
 P-500                          	4991452.000000	3912321.990000
 P-500                          	4991380.500000	3912334.250000
 P-500                          	4991238.510000	3912387.750000
 P-500                          	4991116.000000	3912449.520000
 P-500                          	4990986.490000	3912515.000000
 P-500                          	4990879.990000	3912566.760000
 P-500                          	4990652.510000	3912672.510000
 P-500                          	4990142.000000	3912864.260000
 P-500                          	4989348.000000	3913106.970000
 P-500                          	4988233.500000	3913448.240000
 P-500                          	4988036.500000	3913493.990000
 P-500                          	4987995.490000	3913499.510000
 P-500                          	4987829.010000	3913522.010000
 P-500                          	4987782.510000	3913528.260000
 P-500                          	4987650.000000	3913560.240000
 P-500                          	4987559.000000	3913605.750000
 P-501                          	4968291.000000	3892136.740000
 P-501                          	4968438.000000	3892275.760000
 P-501                          	4968523.000000	3892389.230000
 P-501                          	4968616.500000	3892751.260000
 P-505                          	4981239.000000	3907071.990000
 P-505                          	4981476.500000	3907420.760000
 P-505                          	4981739.000000	3907806.740000
 P-505                          	4981800.000000	3907934.260000
 P-505                          	4981862.990000	3908227.500000
 P-505                          	4981625.380000	3908483.870000
 P-505                          	4981127.590000	3909020.970000
 P-505                          	4980685.000000	3909498.490000
 P-505                          	4980526.990000	3909663.000000
 P-507                          	4972214.000000	3902113.240000
 P-507                          	4972922.000000	3901626.500000
 P-508                          	4971140.990000	3902840.750000
 P-508                          	4971933.990000	3902303.000000
 P-509                          	4978921.000000	3900206.490000
 P-509                          	4979094.510000	3900303.240000
 P-509                          	4979127.000000	3900321.240000
 P-509                          	4979258.500000	3900386.010000
 P-51                           	4985676.910000	3910835.110000
 P-51                           	4985767.210000	3910082.580000
 P-51                           	4985757.180000	3909781.570000
 P-510                          	4973816.490000	3902209.990000
 P-510                          	4973874.500000	3902265.500000
 P-510                          	4973912.000000	3902301.250000
 P-510                          	4973919.000000	3902309.740000
 P-511                          	4972290.000000	3902261.750000
 P-511                          	4972546.480000	3902627.500000
 P-511                          	4972551.510000	3902645.000000
 P-511                          	4972531.490000	3902664.000000
 P-511                          	4972308.000000	3902809.760000
 P-511                          	4972237.500000	3902858.500000
 P-511                          	4972121.500000	3902939.000000
 P-511                          	4972087.000000	3902963.010000
 P-511                          	4972062.990000	3902979.500000
 P-511                          	4972040.490000	3902995.260000
 P-511                          	4971928.000000	3903106.750000
 P-511                          	4971901.500000	3903132.750000
 P-511                          	4971884.500000	3903149.990000
 P-511                          	4971854.500000	3903179.760000
 P-511                          	4971808.000000	3903213.740000
 P-511                          	4971771.010000	3903241.490000
 P-511                          	4971752.500000	3903254.750000
 P-511                          	4971743.500000	3903261.750000
 P-511                          	4971719.010000	3903279.260000
 P-511                          	4971651.010000	3903327.490000
 P-511                          	4971571.990000	3903403.010000
 P-513                          	4966696.490000	3906096.240000
 P-513                          	4966763.010000	3906146.020000
 P-513                          	4966825.490000	3906210.240000
 P-513                          	4966883.500000	3906304.500000
 P-513                          	4966959.500000	3906440.000000
 P-513                          	4967021.010000	3906567.760000
 P-513                          	4967096.500000	3906721.740000
 P-513                          	4967182.990000	3906924.500000
 P-513                          	4967251.000000	3907082.250000
 P-513                          	4967261.990000	3907089.990000
 P-513                          	4967284.000000	3907109.010000
 P-513                          	4967276.490000	3907135.010000
 P-513                          	4967261.500000	3907141.990000
 P-513                          	4967234.990000	3907141.750000
 P-517                          	4952509.490000	3891911.250000
 P-517                          	4952620.490000	3891889.250000
 P-517                          	4952676.990000	3891862.250000
 P-517                          	4952731.010000	3891839.510000
 P-517                          	4952819.000000	3891811.490000
 P-519                          	4979446.510000	3903460.500000
 P-519                          	4979527.990000	3903515.760000
 P-519                          	4979580.500000	3903551.250000
 P-519                          	4979647.990000	3903596.750000
 P-521                          	4978358.980000	3903668.250000
 P-521                          	4978543.990000	3903543.000000
 P-521                          	4978748.000000	3903360.760000
 P-521                          	4978848.500000	3903262.260000
 P-521                          	4978862.670000	3903245.430000
 P-522                          	4979042.510000	3903261.000000
 P-522                          	4979258.500000	3903342.010000
 P-525                          	4967634.010000	3899872.000000
 P-525                          	4968252.500000	3900067.500000
 P-525                          	4968751.000000	3900261.000000
 P-525                          	4968935.010000	3900329.510000
 P-525                          	4970026.510000	3900614.240000
 P-525                          	4970226.990000	3900683.000000
 P-526                          	4978555.010000	3909743.500000
 P-526                          	4978501.010000	3909887.250000
 P-527                          	4944267.000000	3891600.750000
 P-529                          	4980249.000000	3910079.240000
 P-529                          	4980127.510000	3910276.000000
 P-529                          	4980023.000000	3910444.740000
 P-529                          	4979831.010000	3910835.490000
 P-529                          	4979804.500000	3910889.750000
 P-529                          	4979776.500000	3910963.740000
 P-529                          	4979690.000000	3911193.500000
 P-529                          	4979353.470000	3912516.650000
 P-529                          	4979106.590000	3913487.310000
 P-529                          	4979001.500000	3913900.500000
 P-529                          	4978903.510000	3914020.750000
 P-529                          	4978764.000000	3914018.500000
 P-530                          	4972970.500000	3910485.990000
 P-530                          	4972943.500000	3910502.990000
 P-530                          	4972774.490000	3910610.000000
 P-530                          	4972674.500000	3910682.750000
 P-530                          	4972516.000000	3910819.240000
 P-530                          	4972315.500000	3911015.270000
 P-530                          	4972251.000000	3911060.000000
 P-530                          	4972127.490000	3911122.500000
 P-530                          	4971989.000000	3911172.750000
 P-530                          	4971860.000000	3911219.500000
 P-530                          	4971707.520000	3911273.510000
 P-531                          	4963013.010000	3900221.740000
 P-531                          	4962940.510000	3900311.750000
 P-531                          	4962855.000000	3900418.750000
 P-531                          	4962781.010000	3900511.000000
 P-531                          	4962775.000000	3900518.750000
 P-531                          	4962773.010000	3900521.260000
 P-531                          	4962749.490000	3900549.740000
 P-531                          	4962731.000000	3900572.000000
 P-531                          	4962718.990000	3900586.490000
 P-533                          	4973395.510000	3910716.000000
 P-533                          	4973295.990000	3910784.250000
 P-537                          	4965183.500000	3892949.250000
 P-537                          	4965034.000000	3892903.740000
 P-537                          	4964688.490000	3892798.500000
 P-537                          	4964576.480000	3892764.240000
 P-537                          	4964355.000000	3892696.500000
 P-537                          	4964257.490000	3892682.750000
 P-54                           	4977168.380000	3913534.160000
 P-543                          	4950606.000000	3894027.000000
 P-543                          	4950581.070000	3894314.000000
 P-544                          	4951787.990000	3889070.490000
 P-544                          	4951791.010000	3889083.750000
 P-544                          	4951815.010000	3889181.490000
 P-544                          	4951861.000000	3889436.260000
 P-544                          	4951873.510000	3889551.760000
 P-545                          	4951497.010000	3888777.750000
 P-545                          	4951432.000000	3888758.760000
 P-546                          	4946363.490000	3891510.750000
 P-546                          	4946358.990000	3891538.240000
 P-546                          	4946314.000000	3891800.010000
 P-547                          	4979360.510000	3900409.750000
 P-547                          	4979371.990000	3900408.750000
 P-547                          	4979387.000000	3900407.510000
 P-547                          	4979447.000000	3900402.250000
 P-547                          	4979518.500000	3900368.500000
 P-547                          	4979563.500000	3900327.490000
 P-55                           	4985817.380000	3909470.530000
 P-55                           	4985957.850000	3909370.190000
 P-55                           	4986138.460000	3909400.300000
 P-55                           	4986288.960000	3909460.500000
 P-550                          	4973979.000000	3903356.990000
 P-550                          	4973973.000000	3903328.750000
 P-550                          	4973990.000000	3903294.750000
 P-550                          	4974838.500000	3902708.240000
 P-550                          	4974862.990000	3902697.490000
 P-550                          	4974879.510000	3902714.250000
 P-554                          	4979336.500000	3900473.250000
 P-555                          	4976527.500000	3902441.000000
 P-556                          	4975937.490000	3901791.010000
 P-556                          	4975480.490000	3901707.510000
 P-558                          	4973104.000000	3901534.510000
 P-558                          	4973127.000000	3901556.500000
 P-558                          	4973146.510000	3901575.010000
 P-558                          	4973212.490000	3901637.510000
 P-558                          	4973669.000000	3902069.510000
 P-561                          	4987623.010000	3903232.490000
 P-561                          	4987658.990000	3903128.760000
 P-561                          	4987674.500000	3903062.510000
 P-561                          	4987684.990000	3903008.000000
 P-561                          	4987687.510000	3902994.750000
 P-561                          	4987683.010000	3902932.750000
 P-561                          	4987671.000000	3902873.240000
 P-561                          	4987626.510000	3902758.750000
 P-562                          	4972407.500000	3900397.740000
 P-562                          	4972372.500000	3900349.260000
 P-563                          	4977155.000000	3902053.510000
 P-563                          	4977176.010000	3901981.000000
 P-563                          	4977177.490000	3901975.750000
 P-566                          	4987301.990000	3903364.240000
 P-566                          	4987240.500000	3903321.000000
 P-566                          	4987091.020000	3903228.500000
 P-566                          	4986967.500000	3903169.010000
 P-566                          	4986664.480000	3903040.500000
 P-566                          	4986441.500000	3902976.750000
 P-566                          	4986368.000000	3902940.000000
 P-566                          	4986312.500000	3902903.010000
 P-566                          	4986256.510000	3902817.760000
 P-566                          	4986170.510000	3902507.490000
 P-566                          	4985993.500000	3902141.770000
 P-566                          	4985966.990000	3902068.490000
 P-567                          	4976790.490000	3901919.010000
 P-567                          	4976994.500000	3901956.760000
 P-567                          	4977113.990000	3902022.250000
 P-568                          	4968940.000000	3900302.510000
 P-568                          	4969806.500000	3900529.260000
 P-568                          	4970016.000000	3900592.500000
 P-568                          	4970197.000000	3900647.250000
 P-568                          	4970488.000000	3900776.250000
 P-568                          	4970689.510000	3900865.750000
 P-568                          	4970886.490000	3900953.010000
 P-568                          	4970981.490000	3900995.500000
 P-568                          	4971225.000000	3901131.240000
 P-57                           	4973125.050000	3899905.410000
 P-57                           	4973097.990000	3899950.500000
 P-570                          	4977349.010000	3901993.240000
 P-570                          	4977443.010000	3902033.760000
 P-570                          	4977515.510000	3902131.240000
 P-570                          	4977553.500000	3902219.750000
 P-571                          	4981386.000000	3902913.760000
 P-571                          	4981331.010000	3902893.500000
 P-571                          	4981236.010000	3902843.250000
 P-571                          	4980883.010000	3902660.250000
 P-571                          	4980772.490000	3902610.760000
 P-571                          	4980729.000000	3902602.000000
 P-571                          	4980681.000000	3902611.000000
 P-571                          	4980538.010000	3902735.220000
 P-571                          	4980475.990000	3902810.750000
 P-571                          	4980478.020000	3902857.500000
 P-571                          	4980506.000000	3902896.750000
 P-571                          	4980683.500000	3903004.750000
 P-571                          	4980861.510000	3903105.510000
 P-571                          	4981007.520000	3903187.990000
 P-572                          	4952643.500000	3899980.740000
 P-572                          	4952193.000000	3899933.520000
 P-573                          	4981524.510000	3902926.990000
 P-573                          	4981595.500000	3902918.750000
 P-573                          	4981749.030000	3902894.920000
 P-573                          	4982072.500000	3902838.730000
 P-573                          	4982168.490000	3902828.250000
 P-576                          	4979931.000000	3909513.010000
 P-579                          	4971411.490000	3901244.500000
 P-579                          	4971669.000000	3901289.240000
 P-579                          	4971885.490000	3901303.240000
 P-579                          	4972017.020000	3901300.760000
 P-579                          	4972843.510000	3901270.990000
 P-58                           	4962571.200000	3896498.140000
 P-583                          	4968553.020000	3901867.630000
 P-583                          	4968584.730000	3901843.810000
 P-584                          	4987706.260000	3908782.390000
 P-584                          	4987729.490000	3908921.490000
 P-585                          	4988062.010000	3905436.030000
 P-585                          	4988079.010000	3905337.240000
 P-585                          	4988185.490000	3905117.500000
 P-585                          	4988200.500000	3905069.250000
 P-585                          	4988206.500000	3904985.990000
 P-585                          	4988288.490000	3904741.490000
 P-585                          	4988308.000000	3904639.240000
 P-585                          	4988311.500000	3904591.250000
 P-585                          	4988313.010000	3904570.240000
 P-585                          	4988322.500000	3904444.740000
 P-585                          	4988336.990000	3904313.990000
 P-585                          	4988326.000000	3904206.000000
 P-585                          	4988302.500000	3904122.240000
 P-585                          	4988272.000000	3904045.750000
 P-585                          	4988199.500000	3903965.750000
 P-585                          	4988011.010000	3903838.990000
 P-585                          	4987739.510000	3903671.490000
 P-586                          	4968611.000000	3901864.390000
 P-586                          	4968671.510000	3901950.750000
 P-587                          	4978697.510000	3906906.750000
 P-587                          	4978724.500000	3906906.750000
 P-587                          	4978742.990000	3906917.260000
 P-587                          	4978865.500000	3907085.000000
 P-587                          	4978917.010000	3907174.990000
 P-587                          	4978919.000000	3907206.490000
 P-587                          	4978920.510000	3907229.740000
 P-587                          	4978913.510000	3907281.250000
 P-587                          	4978873.500000	3907381.990000
 P-587                          	4978822.500000	3907470.500000
 P-587                          	4978802.990000	3907493.000000
 P-587                          	4978757.510000	3907545.000000
 P-588                          	4973492.500000	3902236.260000
 P-588                          	4973392.010000	3902328.510000
 P-588                          	4973354.000000	3902344.250000
 P-588                          	4973325.000000	3902336.000000
 P-589                          	4976129.500000	3903015.010000
 P-590                          	4986797.490000	3908250.750000
 P-590                          	4986899.500000	3908231.000000
 P-590                          	4986990.990000	3908218.260000
 P-590                          	4987092.510000	3908219.750000
 P-597                          	4975561.500000	3906822.500000
 P-597                          	4975741.000000	3906902.250000
 P-597                          	4975791.000000	3906905.000000
 P-6                            	4965574.010000	3903873.000000
 P-6                            	4965612.510000	3903583.500000
 P-6                            	4965635.000000	3903415.000000
 P-6                            	4965690.510000	3903267.750000
 P-6                            	4965778.990000	3902893.010000
 P-6                            	4965798.010000	3902790.250000
 P-6                            	4965795.500000	3902719.500000
 P-6                            	4965766.490000	3902645.490000
 P-6                            	4965732.510000	3902602.250000
 P-6                            	4965674.990000	3902529.520000
 P-6                            	4965334.000000	3902170.010000
 P-6                            	4965287.520000	3902104.510000
 P-6                            	4965268.510000	3902040.010000
 P-6                            	4965274.510000	3901945.010000
 P-600                          	4986026.500000	3897557.500000
 P-601                          	4978983.730000	3905010.300000
 P-603                          	4985810.990000	3898085.510000
 P-605                          	4986077.500000	3909085.000000
 P-605                          	4986420.000000	3909088.500000
 P-606                          	4975302.000000	3909901.010000
 P-606                          	4975224.500000	3909950.260000
 P-606                          	4975200.500000	3909967.500000
 P-606                          	4975179.510000	3909973.250000
 P-606                          	4975150.010000	3909978.500000
 P-606                          	4975143.490000	3910008.250000
 P-606                          	4975148.990000	3910037.750000
 P-606                          	4975172.510000	3910047.250000
 P-606                          	4975193.010000	3910044.510000
 P-608                          	4982290.460000	3915589.450000
 P-609                          	4965646.000000	3904072.990000
 P-609                          	4965621.000000	3904037.990000
 P-609                          	4965613.000000	3904008.000000
 P-61                           	4983930.050000	3903316.900000
 P-611                          	4967929.490000	3902893.740000
 P-611                          	4967846.990000	3902908.750000
 P-611                          	4967760.990000	3902903.230000
 P-611                          	4967671.490000	3902860.760000
 P-611                          	4967598.500000	3902785.750000
 P-612                          	4987220.020000	3908416.750000
 P-612                          	4987249.500000	3908447.490000
 P-612                          	4987256.510000	3908468.990000
 P-612                          	4987250.990000	3908490.490000
 P-612                          	4987222.000000	3908498.760000
 P-612                          	4987202.490000	3908496.740000
 P-612                          	4987188.510000	3908489.250000
 P-612                          	4987170.510000	3908483.770000
 P-613                          	4987918.070000	3908883.890000
 P-613                          	4988069.500000	3908872.990000
 P-614                          	4979269.500000	3900040.500000
 P-614                          	4979212.490000	3899999.000000
 P-614                          	4979178.000000	3899973.490000
 P-614                          	4979130.990000	3899895.760000
 P-616                          	4965851.000000	3904511.000000
 P-616                          	4965746.500000	3904540.250000
 P-616                          	4965518.510000	3904584.250000
 P-616                          	4965335.490000	3904620.490000
 P-616                          	4965301.510000	3904636.760000
 P-616                          	4965047.500000	3904885.250000
 P-616                          	4965044.500000	3904913.490000
 P-616                          	4965035.510000	3904927.250000
 P-616                          	4965013.010000	3904941.000000
 P-616                          	4964999.000000	3904940.750000
 P-616                          	4964982.510000	3904929.250000
 P-616                          	4964980.000000	3904904.000000
 P-616                          	4964988.500000	3904890.000000
 P-618                          	4984412.000000	3908035.000000
 P-618                          	4984758.000000	3907945.010000
 P-618                          	4985276.990000	3907825.760000
 P-618                          	4985617.980000	3907746.250000
 P-618                          	4985640.010000	3907807.250000
 P-618                          	4985697.500000	3907982.490000
 P-618                          	4985733.500000	3908112.000000
 P-618                          	4985778.010000	3908166.000000
 P-62                           	4984753.810000	3905035.660000
 P-62                           	4985074.890000	3904814.920000
 P-620                          	4985000.990000	3906270.500000
 P-620                          	4985064.490000	3906285.240000
 P-620                          	4985299.000000	3906247.740000
 P-620                          	4985400.000000	3906231.000000
 P-620                          	4985675.500000	3906450.750000
 P-620                          	4985724.990000	3906529.500000
 P-620                          	4985730.510000	3906731.000000
 P-620                          	4985724.990000	3906799.760000
 P-620                          	4985697.000000	3906817.510000
 P-620                          	4985646.990000	3906798.500000
 P-620                          	4985638.500000	3906766.250000
 P-621                          	4977189.110000	3907168.170000
 P-624                          	4985551.500000	3904922.490000
 P-624                          	4985552.970000	3904851.500000
 P-625                          	4970425.500000	3912157.990000
 P-625                          	4970416.500000	3912178.250000
 P-625                          	4970424.500000	3912202.250000
 P-625                          	4970438.490000	3912207.510000
 P-625                          	4970456.000000	3912206.000000
 P-625                          	4970472.490000	3912199.510000
 P-625                          	4970516.000000	3912151.010000
 P-625                          	4970517.980000	3912135.490000
 P-625                          	4970517.000000	3912123.260000
 P-625                          	4970509.500000	3912111.510000
 P-625                          	4970498.000000	3912108.500000
 P-625                          	4970486.010000	3912107.740000
 P-625                          	4970472.490000	3912107.250000
 P-625                          	4970458.500000	3912110.760000
 P-626                          	4965911.490000	3898491.760000
 P-627                          	4983733.500000	3917292.000000
 P-627                          	4983739.700000	3917290.040000
 P-627                          	4983908.500000	3917236.740000
 P-627                          	4983936.490000	3917289.500000
 P-627                          	4983965.520000	3917289.740000
 P-627                          	4983982.990000	3917290.250000
 P-627                          	4983995.000000	3917261.260000
 P-628                          	4980146.500000	3904461.250000
 P-628                          	4980142.500000	3904485.500000
 P-628                          	4980132.010000	3904506.250000
 P-628                          	4980086.500000	3904519.500000
 P-63                           	4990442.890000	3908888.580000
 P-63                           	4990412.790000	3908738.070000
 P-630                          	4975733.500000	3909631.000000
 P-632                          	4976542.510000	3910071.000000
 P-632                          	4976683.500000	3909972.760000
 P-632                          	4976703.000000	3909941.990000
 P-632                          	4976712.000000	3909888.000000
 P-632                          	4976693.500000	3909833.500000
 P-633                          	4986275.000000	3905097.990000
 P-633                          	4986197.990000	3905046.260000
 P-634                          	4985545.500000	3905720.500000
 P-634                          	4985617.980000	3905762.750000
 P-634                          	4985695.000000	3905837.510000
 P-635                          	4976183.500000	3909539.740000
 P-635                          	4976243.500000	3909646.260000
 P-635                          	4976317.510000	3909746.010000
 P-636                          	4974854.000000	3910107.250000
 P-636                          	4974886.510000	3910113.750000
 P-636                          	4974915.990000	3910134.740000
 P-636                          	4974918.500000	3910164.510000
 P-636                          	4974897.490000	3910185.010000
 P-636                          	4974873.500000	3910190.510000
 P-636                          	4974846.990000	3910187.000000
 P-638                          	4974327.000000	3909689.000000
 P-638                          	4974701.500000	3909432.000000
 P-638                          	4975177.500000	3909106.750000
 P-64                           	4983007.960000	3906500.570000
 P-64                           	4983198.600000	3906199.560000
 P-64                           	4983218.670000	3905005.560000
 P-64                           	4982937.720000	3904082.460000
 P-64                           	4982947.760000	3903450.340000
 P-641                          	4975440.520000	3909775.770000
 P-641                          	4975577.510000	3909932.240000
 P-641                          	4975609.490000	3909941.750000
 P-641                          	4975633.010000	3909965.750000
 P-641                          	4975626.490000	3909992.240000
 P-641                          	4975603.000000	3910000.750000
 P-642                          	4984348.500000	3903983.750000
 P-642                          	4984472.510000	3903859.740000
 P-643                          	4986172.000000	3905517.750000
 P-643                          	4986203.000000	3905559.490000
 P-643                          	4986206.990000	3905619.000000
 P-644                          	4978277.500000	3905462.500000
 P-644                          	4978199.500000	3905394.010000
 P-647                          	4978368.490000	3905587.240000
 P-65                           	4983297.560000	3906772.020000
 P-651                          	4966533.000000	3906116.250000
 P-651                          	4966504.010000	3906150.750000
 P-651                          	4966483.000000	3906161.760000
 P-652                          	4983976.010000	3905798.250000
 P-652                          	4983985.010000	3905657.750000
 P-653                          	4974816.490000	3910613.240000
 P-654                          	4984030.020000	3905861.740000
 P-654                          	4984102.510000	3905869.490000
 P-654                          	4984192.500000	3905857.750000
 P-654                          	4984312.500000	3905793.250000
 P-654                          	4984416.990000	3905692.260000
 P-655                          	4984131.500000	3905972.250000
 P-656                          	4986708.500000	3909064.990000
 P-656                          	4987146.990000	3909003.260000
 P-656                          	4987729.330000	3908920.840000
 P-658                          	4987355.500000	3908215.250000
 P-66                           	4985676.910000	3904102.530000
 P-66                           	4985656.840000	3904303.200000
 P-66                           	4985475.140000	3904532.070000
 P-662                          	4976436.000000	3900964.760000
 P-663                          	4983699.990000	3906903.250000
 P-664                          	4957788.500000	3899545.260000
 P-664                          	4957734.000000	3899640.750000
 P-664                          	4957690.000000	3899666.240000
 P-667                          	4977662.000000	3906783.000000
 P-667                          	4977295.500000	3907088.990000
 P-669                          	4988127.510000	3907001.000000
 P-669                          	4988102.990000	3906892.250000
 P-669                          	4988017.990000	3906511.990000
 P-669                          	4988013.490000	3906491.510000
 P-669                          	4988010.500000	3906427.250000
 P-669                          	4987994.010000	3906389.240000
 P-669                          	4988017.990000	3906355.990000
 P-67                           	4992228.880000	3909600.970000
 P-671                          	4975452.480000	3907648.750000
 P-671                          	4975264.490000	3907707.000000
 P-671                          	4975227.500000	3907696.020000
 P-671                          	4975191.990000	3907646.750000
 P-671                          	4975156.500000	3907601.760000
 P-671                          	4975102.510000	3907578.510000
 P-671                          	4975027.990000	3907594.250000
 P-671                          	4974914.990000	3907665.510000
 P-671                          	4974883.500000	3907685.500000
 P-671                          	4974589.010000	3907922.000000
 P-674                          	4957361.000000	3897601.500000
 P-674                          	4957339.000000	3897604.510000
 P-674                          	4955969.500000	3896967.000000
 P-674                          	4955890.990000	3896950.510000
 P-674                          	4955834.500000	3896960.990000
 P-674                          	4955804.990000	3896997.010000
 P-676                          	4986333.000000	3908345.000000
 P-677                          	4962067.000000	3897666.510000
 P-677                          	4962122.000000	3897698.490000
 P-68                           	4986389.300000	3906701.240000
 P-68                           	4986339.130000	3906550.740000
 P-681                          	4978466.990000	3905732.260000
 P-682                          	4978413.510000	3908560.980000
 P-682                          	4978344.510000	3908522.240000
 P-688                          	4942748.500000	3892519.240000
 P-688                          	4942638.000000	3892514.500000
 P-688                          	4942604.000000	3892542.250000
 P-688                          	4942588.510000	3892601.500000
 P-688                          	4942573.500000	3892680.250000
 P-688                          	4942550.010000	3892728.000000
 P-688                          	4942490.020000	3892758.000000
 P-69                           	4993101.810000	3909550.800000
 P-690                          	4957391.990000	3897639.510000
 P-690                          	4957420.010000	3897666.000000
 P-690                          	4957481.000000	3897694.750000
 P-690                          	4957502.500000	3897708.750000
 P-690                          	4957515.010000	3897717.000000
 P-690                          	4957518.000000	3897718.750000
 P-690                          	4957540.500000	3897746.500000
 P-690                          	4957548.500000	3897762.990000
 P-690                          	4957552.510000	3897804.750000
 P-690                          	4957546.990000	3897880.510000
 P-691                          	4958855.010000	3898601.250000
 P-691                          	4958755.010000	3898822.990000
 P-691                          	4958736.500000	3898892.750000
 P-691                          	4958722.000000	3898958.240000
 P-691                          	4958730.010000	3899015.250000
 P-691                          	4958755.500000	3899068.250000
 P-691                          	4958827.000000	3899236.000000
 P-691                          	4958852.000000	3899332.750000
 P-691                          	4958863.000000	3899455.500000
 P-691                          	4958856.500000	3899595.490000
 P-691                          	4958810.000000	3899748.010000
 P-692                          	4979066.260000	3905290.860000
 P-692                          	4979068.510000	3905290.010000
 P-693                          	4975560.730000	3909458.700000
 P-693                          	4975564.500000	3909454.760000
 P-695                          	4975053.990000	3909674.750000
 P-695                          	4975173.500000	3909605.500000
 P-695                          	4975227.010000	3909597.500000
 P-695                          	4975280.500000	3909604.240000
 P-695                          	4975335.980000	3909649.750000
 P-700                          	4976380.000000	3909753.260000
 P-700                          	4976551.020000	3909709.980000
 P-701                          	4975560.730000	3909458.700000
 P-702                          	4966639.000000	3905912.250000
 P-702                          	4966597.990000	3905984.000000
 P-703                          	4984171.490000	3904340.750000
 P-706                          	4971360.490000	3911396.250000
 P-706                          	4971295.990000	3911430.750000
 P-706                          	4971212.500000	3911475.750000
 P-706                          	4970765.000000	3911723.250000
 P-706                          	4970475.500000	3911868.490000
 P-706                          	4970418.500000	3911912.000000
 P-707                          	4975293.000000	3909191.000000
 P-708                          	4970220.500000	3912112.000000
 P-708                          	4970141.500000	3912183.990000
 P-708                          	4969995.010000	3912261.750000
 P-708                          	4969902.000000	3912306.760000
 P-708                          	4969476.990000	3912512.740000
 P-708                          	4969389.500000	3912573.250000
 P-708                          	4969326.490000	3912632.750000
 P-708                          	4969267.510000	3912710.250000
 P-708                          	4969199.000000	3912820.000000
 P-708                          	4969137.510000	3912929.000000
 P-708                          	4969026.000000	3913219.500000
 P-711                          	4976661.000000	3909672.530000
 P-713                          	4984195.840000	3915318.910000
 P-714                          	4984026.500000	3905212.740000
 P-714                          	4984043.500000	3904978.500000
 P-715                          	4978043.000000	3911231.490000
 P-716                          	4982745.500000	3916835.250000
 P-716                          	4982885.000000	3916812.260000
 P-716                          	4982972.510000	3916829.750000
 P-716                          	4983013.490000	3916897.990000
 P-717                          	4982828.520000	3916113.750000
 P-717                          	4982757.510000	3916101.000000
 P-718                          	4984007.510000	3917203.500000
 P-718                          	4984059.000000	3917256.490000
 P-718                          	4984087.500000	3917274.490000
 P-718                          	4984104.990000	3917263.250000
 P-718                          	4984128.510000	3917240.250000
 P-718                          	4984106.480000	3917182.000000
 P-718                          	4983935.840000	3916766.180000
 P-72                           	4987222.090000	3905717.950000
 P-72                           	4987282.290000	3905537.340000
 P-72                           	4987252.190000	3905186.160000
 P-72                           	4987191.990000	3904975.460000
 P-72                           	4987081.620000	3904845.020000
 P-72                           	4986790.640000	3904704.550000
 P-72                           	4986529.770000	3904704.550000
 P-72                           	4986349.160000	3904744.680000
 P-72                           	4986103.000000	3904948.510000
 P-720                          	4958329.000000	3898338.750000
 P-720                          	4957981.490000	3898184.000000
 P-720                          	4957916.000000	3898165.510000
 P-720                          	4957697.490000	3898122.510000
 P-726                          	4943363.490000	3890359.500000
 P-727                          	4944157.510000	3890583.260000
 P-727                          	4944104.740000	3890568.440000
 P-727                          	4943788.000000	3890479.480000
 P-727                          	4943408.000000	3890372.750000
 P-728                          	4975074.490000	3910997.500000
 P-729                          	4962636.000000	3897997.740000
 P-729                          	4962948.510000	3898173.000000
 P-729                          	4963138.000000	3898279.490000
 P-729                          	4963293.510000	3898366.500000
 P-729                          	4963509.510000	3898487.500000
 P-729                          	4963717.500000	3898604.250000
 P-729                          	4963775.000000	3898636.760000
 P-729                          	4963852.000000	3898679.760000
 P-729                          	4963898.500000	3898706.020000
 P-729                          	4963958.000000	3898739.500000
 P-73                           	4986630.110000	3905607.580000
 P-73                           	4986349.160000	3905627.640000
 P-730                          	4976162.000000	3909890.750000
 P-731                          	4976182.500000	3908914.240000
 P-731                          	4976113.500000	3909010.000000
 P-731                          	4976091.000000	3909116.740000
 P-731                          	4976088.500000	3909170.760000
 P-731                          	4976086.500000	3909217.240000
 P-732                          	4966484.000000	3897645.010000
 P-732                          	4966427.500000	3897548.740000
 P-732                          	4966399.990000	3897473.760000
 P-732                          	4966384.500000	3897395.010000
 P-733                          	4975992.000000	3909211.250000
 P-733                          	4975909.010000	3909227.750000
 P-734                          	4969561.990000	3903217.000000
 P-735                          	4943328.480000	3890393.750000
 P-735                          	4943103.000000	3890358.990000
 P-735                          	4943071.530000	3890383.750000
 P-735                          	4943042.010000	3890439.780000
 P-735                          	4942984.000000	3890526.490000
 P-735                          	4942890.540000	3890674.260000
 P-735                          	4942888.490000	3890677.500000
 P-735                          	4942867.990000	3890722.500000
 P-735                          	4942870.010000	3890759.250000
 P-735                          	4942866.000000	3891004.990000
 P-735                          	4942845.490000	3891219.500000
 P-735                          	4942814.990000	3891371.490000
 P-735                          	4942789.990000	3891504.000000
 P-735                          	4942801.500000	3891676.500000
 P-735                          	4942848.000000	3891765.010000
 P-735                          	4942968.510000	3891848.750000
 P-735                          	4943158.510000	3891970.500000
 P-735                          	4943217.000000	3892019.510000
 P-735                          	4943246.990000	3892080.750000
 P-735                          	4943254.500000	3892140.240000
 P-735                          	4943221.500000	3892261.240000
 P-735                          	4943180.010000	3892399.000000
 P-735                          	4943136.500000	3892460.500000
 P-735                          	4943056.500000	3892521.500000
 P-735                          	4942974.000000	3892528.510000
 P-737                          	4968872.000000	3902243.750000
 P-737                          	4968984.000000	3902407.000000
 P-737                          	4969033.490000	3902479.010000
 P-737                          	4969055.500000	3902511.500000
 P-737                          	4969077.510000	3902543.000000
 P-737                          	4969325.000000	3902867.010000
 P-737                          	4969365.500000	3902926.990000
 P-738                          	4966781.500000	3899475.000000
 P-738                          	4966869.490000	3899381.240000
 P-738                          	4966887.510000	3899294.750000
 P-739                          	4969793.000000	3902854.240000
 P-739                          	4969897.000000	3902786.240000
 P-739                          	4969947.000000	3902737.750000
 P-739                          	4969984.500000	3902684.990000
 P-739                          	4969998.000000	3902615.500000
 P-739                          	4969996.500000	3902467.750000
 P-739                          	4969997.000000	3902426.750000
 P-739                          	4970005.500000	3902406.240000
 P-739                          	4970022.010000	3902390.240000
 P-739                          	4970038.500000	3902390.500000
 P-739                          	4970046.500000	3902403.010000
 P-739                          	4970054.500000	3902427.740000
 P-74                           	4979596.520000	3900831.560000
 P-740                          	4978042.510000	3911239.490000
 P-740                          	4978024.000000	3911416.500000
 P-740                          	4978028.500000	3911629.510000
 P-740                          	4978037.030000	3911678.010000
 P-740                          	4978082.000000	3911928.000000
 P-740                          	4978091.000000	3911978.010000
 P-740                          	4978231.510000	3912527.990000
 P-740                          	4978501.520000	3913581.740000
 P-740                          	4978525.000000	3913673.240000
 P-740                          	4978552.000000	3913790.760000
 P-740                          	4978567.510000	3913855.260000
 P-742                          	4986209.010000	3894310.250000
 P-742                          	4986069.500000	3894331.000000
 P-742                          	4985875.000000	3894389.750000
 P-742                          	4985758.990000	3894411.010000
 P-742                          	4985604.500000	3894400.750000
 P-742                          	4985392.000000	3894382.000000
 P-742                          	4985222.510000	3894344.250000
 P-742                          	4985011.500000	3894263.750000
 P-742                          	4984884.490000	3894230.740000
 P-742                          	4984769.010000	3894209.510000
 P-742                          	4984676.000000	3894208.000000
 P-742                          	4984478.490000	3894224.020000
 P-742                          	4984254.000000	3894251.250000
 P-742                          	4983587.500000	3894354.490000
 P-742                          	4983267.490000	3894318.490000
 P-743                          	4977074.490000	3901035.250000
 P-744                          	4984050.510000	3904740.250000
 P-745                          	4984321.180000	3915737.110000
 P-747                          	4983868.440000	3916946.230000
 P-747                          	4983744.010000	3916636.490000
 P-747                          	4983744.500000	3916607.500000
 P-747                          	4983785.990000	3916561.750000
 P-75                           	4989921.140000	3908246.430000
 P-75                           	4989289.020000	3908095.920000
 P-75                           	4988757.240000	3908055.790000
 P-75                           	4988707.070000	3908005.620000
 P-752                          	4957526.000000	3898171.000000
 P-752                          	4957455.490000	3898963.250000
 P-752                          	4957447.490000	3898985.000000
 P-752                          	4957434.520000	3898999.000000
 P-752                          	4957401.500000	3899009.510000
 P-752                          	4957294.000000	3899002.730000
 P-756                          	4976610.000000	3911539.010000
 P-756                          	4976445.000000	3911359.500000
 P-756                          	4976376.000000	3911295.990000
 P-757                          	4986097.500000	3898177.500000
 P-757                          	4986170.000000	3898203.750000
 P-757                          	4986299.000000	3898233.750000
 P-757                          	4986338.500000	3898262.000000
 P-757                          	4986348.500000	3898333.010000
 P-757                          	4986344.500000	3898391.000000
 P-757                          	4986341.000000	3898446.720000
 P-757                          	4986361.000000	3898491.760000
 P-757                          	4986583.510000	3898747.010000
 P-757                          	4986804.010000	3898950.000000
 P-757                          	4986843.000000	3899006.740000
 P-757                          	4986898.500000	3899116.750000
 P-757                          	4986925.500000	3899149.990000
 P-757                          	4987018.500000	3899190.000000
 P-757                          	4987180.000000	3899284.250000
 P-757                          	4987309.500000	3899395.250000
 P-757                          	4987351.000000	3899444.750000
 P-757                          	4987348.990000	3899499.250000
 P-757                          	4987314.490000	3899546.750000
 P-757                          	4987253.500000	3899570.510000
 P-757                          	4987183.010000	3899582.750000
 P-757                          	4987002.500000	3899583.250000
 P-757                          	4986924.010000	3899554.990000
 P-757                          	4986804.010000	3899451.000000
 P-757                          	4986706.500000	3899387.250000
 P-757                          	4986633.000000	3899309.490000
 P-757                          	4986532.510000	3899193.500000
 P-758                          	4986826.510000	3895042.500000
 P-758                          	4986677.000000	3895584.010000
 P-758                          	4986562.500000	3896015.250000
 P-758                          	4986367.490000	3896611.250000
 P-758                          	4986292.990000	3896788.750000
 P-760                          	4962895.000000	3896643.500000
 P-763                          	4977688.510000	3911383.740000
 P-764                          	4964863.000000	3897080.000000
 P-764                          	4965274.000000	3897109.250000
 P-765                          	4975223.000000	3911332.500000
 P-765                          	4975480.490000	3911745.250000
 P-766                          	4966138.510000	3898524.990000
 P-766                          	4966308.020000	3898544.250000
 P-766                          	4966606.990000	3898478.750000
 P-77                           	4981202.370000	3900538.350000
 P-77                           	4980981.160000	3900450.280000
 P-77                           	4980951.060000	3900530.550000
 P-77                           	4980830.660000	3900540.590000
 P-77                           	4980840.690000	3900430.220000
 P-77                           	4980890.860000	3900380.050000
 P-77                           	4980767.940000	3900073.230000
 P-773                          	4980238.000000	3904064.500000
 P-773                          	4980254.500000	3904077.750000
 P-773                          	4980295.500000	3904111.000000
 P-774                          	4976680.030000	3901899.900000
 P-774                          	4976731.490000	3901610.010000
 P-774                          	4976755.000000	3901591.740000
 P-774                          	4976785.500000	3901580.240000
 P-774                          	4976807.490000	3901437.740000
 P-774                          	4976873.480000	3901232.000000
 P-775                          	4984175.010000	3909234.240000
 P-775                          	4984180.990000	3909233.020000
 P-775                          	4984207.500000	3909226.500000
 P-775                          	4984220.000000	3909223.490000
 P-775                          	4984226.010000	3909222.250000
 P-776                          	4965890.500000	3897875.500000
 P-776                          	4966033.000000	3897902.500000
 P-776                          	4966190.000000	3897925.750000
 P-776                          	4966310.000000	3897923.510000
 P-776                          	4966442.500000	3897900.750000
 P-778                          	4987520.010000	3902442.990000
 P-778                          	4987471.510000	3902289.500000
 P-778                          	4987418.000000	3902110.250000
 P-778                          	4987388.990000	3901968.500000
 P-778                          	4987243.010000	3901728.520000
 P-778                          	4987180.000000	3901598.730000
 P-78                           	4981010.990000	3901548.960000
 P-78                           	4981633.350000	3901353.310000
 P-780                          	4962702.500000	3897124.750000
 P-782                          	4984479.490000	3909161.010000
 P-783                          	4975883.500000	3911487.250000
 P-785                          	4976208.500000	3911257.250000
 P-786                          	4966373.990000	3897291.250000
 P-787                          	4977136.510000	3908259.000000
 P-787                          	4977080.520000	3908291.000000
 P-787                          	4977016.020000	3908319.510000
 P-787                          	4976946.510000	3908328.770000
 P-789                          	4983298.490000	3917161.760000
 P-789                          	4983120.990000	3916739.250000
 P-79                           	4977796.500000	3902644.010000
 P-79                           	4977507.000000	3902383.750000
 P-79                           	4977301.510000	3902194.250000
 P-79                           	4977172.500000	3902103.250000
 P-794                          	4977685.500000	3908217.500000
 P-794                          	4977687.490000	3908190.750000
 P-794                          	4977535.000000	3907977.500000
 P-794                          	4977426.010000	3908057.230000
 P-795                          	4976095.500000	3911118.510000
 P-795                          	4976003.500000	3911011.260000
 P-795                          	4975980.490000	3910965.250000
 P-795                          	4975943.010000	3910916.500000
 P-795                          	4975906.990000	3910904.000000
 P-795                          	4975880.990000	3910902.500000
 P-795                          	4975811.000000	3910944.250000
 P-795                          	4975755.490000	3910977.270000
 P-797                          	4975546.010000	3907540.250000
 P-797                          	4975531.490000	3907482.490000
 P-797                          	4975520.010000	3907398.490000
 P-797                          	4975501.500000	3907257.020000
 P-797                          	4975495.010000	3907208.240000
 P-797                          	4975484.500000	3907162.250000
 P-797                          	4975463.000000	3907069.750000
 P-798                          	4949702.500000	3891087.000000
 P-798                          	4949674.000000	3891081.990000
 P-798                          	4949447.010000	3891002.000000
 P-8                            	4969643.930000	3899195.290000
 P-8                            	4969499.570000	3899270.900000
 P-8                            	4969258.970000	3899133.420000
 P-8                            	4968935.870000	3899140.290000
 P-80                           	4975990.560000	3904144.920000
 P-802                          	4984878.000000	3909475.750000
 P-802                          	4985110.000000	3909387.510000
 P-802                          	4985120.000000	3909374.990000
 P-802                          	4985122.500000	3909360.490000
 P-802                          	4985121.500000	3909341.250000
 P-802                          	4985062.990000	3909132.260000
 P-802                          	4985063.500000	3909086.510000
 P-802                          	4985071.500000	3909054.260000
 P-803                          	4977117.490000	3901019.750000
 P-803                          	4977138.000000	3900985.500000
 P-803                          	4977140.500000	3900890.240000
 P-803                          	4976986.500000	3900420.500000
 P-803                          	4976911.490000	3900191.520000
 P-803                          	4976871.500000	3900132.500000
 P-809                          	4977316.000000	3908133.500000
 P-810                          	4977030.010000	3901208.240000
 P-811                          	4976177.490000	3900310.250000
 P-811                          	4976553.500000	3900361.250000
 P-811                          	4976880.500000	3900405.750000
 P-812                          	4979603.500000	3904552.000000
 P-812                          	4979814.010000	3904469.990000
 P-814                          	4964031.010000	3898525.490000
 P-814                          	4964121.510000	3898040.500000
 P-814                          	4964177.500000	3897802.020000
 P-814                          	4964203.020000	3897615.500000
 P-814                          	4964250.000000	3897481.500000
 P-815                          	4977849.500000	3905037.260000
 P-817                          	4983747.900000	3909733.770000
 P-817                          	4983748.000000	3909734.240000
 P-819                          	4967596.500000	3899841.500000
 P-819                          	4967735.500000	3899874.750000
 P-819                          	4968148.500000	3900011.240000
 P-819                          	4968357.500000	3900080.240000
 P-82                           	4972673.300000	3904202.870000
 P-82                           	4972613.100000	3904142.660000
 P-820                          	4978935.010000	3904075.500000
 P-823                          	4977475.500000	3911096.990000
 P-823                          	4977742.500000	3910884.250000
 P-825                          	4979220.490000	3909289.250000
 P-825                          	4979155.500000	3909357.500000
 P-825                          	4979063.500000	3909563.750000
 P-825                          	4979063.010000	3909602.490000
 P-825                          	4979070.500000	3909641.260000
 P-825                          	4979135.490000	3909736.480000
 P-825                          	4979179.510000	3909770.500000
 P-825                          	4979218.010000	3909765.490000
 P-825                          	4979251.500000	3909752.260000
 P-825                          	4979516.000000	3909488.010000
 P-827                          	4962705.000000	3897685.990000
 P-827                          	4962785.510000	3897479.750000
 P-827                          	4962793.980000	3897425.990000
 P-828                          	4981365.500000	3903723.000000
 P-828                          	4981407.520000	3903776.000000
 P-828                          	4981461.490000	3903869.000000
 P-828                          	4981500.500000	3903928.010000
 P-828                          	4981554.660000	3903959.920000
 P-828                          	4981619.000000	3903954.010000
 P-828                          	4981677.490000	3903926.260000
 P-828                          	4981730.490000	3903875.500000
 P-828                          	4981768.500000	3903809.000000
 P-828                          	4981776.500000	3903745.060000
 P-828                          	4981763.840000	3903675.450000
 P-828                          	4981740.510000	3903622.000000
 P-828                          	4981701.500000	3903553.510000
 P-828                          	4981656.990000	3903489.760000
 P-828                          	4981579.450000	3903422.120000
 P-828                          	4981268.990000	3903236.750000
 P-83                           	4973014.450000	3904343.340000
 P-83                           	4973114.780000	3904594.180000
 P-83                           	4973074.650000	3904744.680000
 P-83                           	4972893.690000	3905044.070000
 P-832                          	4979121.990000	3909196.250000
 P-833                          	4978068.510000	3905298.740000
 P-833                          	4977967.500000	3905225.240000
 P-833                          	4977896.500000	3905165.750000
 P-833                          	4977880.500000	3905144.760000
 P-834                          	4977623.500000	3911616.250000
 P-834                          	4977630.500000	3911660.010000
 P-834                          	4977618.490000	3911687.770000
 P-837                          	4960897.000000	3895343.250000
 P-837                          	4960913.490000	3895256.760000
 P-837                          	4960930.000000	3895168.750000
 P-837                          	4961093.000000	3894306.990000
 P-837                          	4961135.500000	3894082.270000
 P-837                          	4961151.500000	3893996.990000
 P-837                          	4961183.990000	3893970.750000
 P-837                          	4961243.000000	3893968.000000
 P-838                          	4962876.500000	3896597.240000
 P-838                          	4962870.000000	3896539.500000
 P-838                          	4962839.500000	3896496.500000
 P-838                          	4962825.000000	3896461.750000
 P-838                          	4962783.000000	3896426.500000
 P-838                          	4962764.500000	3896407.000000
 P-838                          	4962753.500000	3896364.510000
 P-838                          	4962750.510000	3896322.240000
 P-838                          	4962740.000000	3896249.000000
 P-838                          	4962737.010000	3896183.510000
 P-84                           	4974670.000000	3904413.570000
 P-84                           	4974609.800000	3904804.890000
 P-843                          	4958774.000000	3899795.750000
 P-843                          	4958407.990000	3899697.760000
 P-843                          	4958364.990000	3899640.000000
 P-843                          	4958366.500000	3899543.750000
 P-843                          	4958372.510000	3899443.260000
 P-843                          	4958421.490000	3899408.990000
 P-844                          	4966004.500000	3898895.250000
 P-844                          	4966077.000000	3899004.260000
 P-848                          	4957904.490000	3900475.770000
 P-849                          	4978734.990000	3909212.250000
 P-849                          	4978667.500000	3909404.250000
 P-851                          	4984585.010000	3909124.750000
 P-851                          	4984709.010000	3909071.990000
 P-852                          	4984515.000000	3909560.510000
 P-852                          	4984582.000000	3909545.000000
 P-855                          	4984771.000000	3909033.760000
 P-855                          	4984801.990000	3908996.740000
 P-855                          	4984812.500000	3908977.500000
 P-855                          	4984822.010000	3908959.990000
 P-857                          	4981348.500000	3903083.010000
 P-858                          	4980707.990000	3904484.000000
 P-858                          	4980755.490000	3904555.750000
 P-858                          	4980794.990000	3904614.500000
 P-858                          	4980887.510000	3904752.990000
 P-858                          	4980935.500000	3904824.740000
 P-86                           	4964666.450000	3900420.180000
 P-860                          	4985346.990000	3905538.480000
 P-860                          	4985446.000000	3905636.490000
 P-861                          	4985106.010000	3905320.510000
 P-861                          	4985072.010000	3905376.250000
 P-861                          	4985029.500000	3905544.750000
 P-861                          	4984997.980000	3905650.260000
 P-861                          	4984954.000000	3905709.260000
 P-861                          	4984890.010000	3905761.260000
 P-861                          	4984862.990000	3905787.260000
 P-862                          	4981586.000000	3905144.760000
 P-863                          	4979675.500000	3905125.740000
 P-863                          	4979469.480000	3905169.500000
 P-863                          	4979074.000000	3905317.000000
 P-863                          	4979066.260000	3905290.860000
 P-864                          	4986328.990000	3905140.000000
 P-864                          	4986420.510000	3905159.750000
 P-864                          	4986485.010000	3905142.500000
 P-864                          	4986540.000000	3905120.490000
 P-866                          	4981039.490000	3904981.000000
 P-866                          	4981083.000000	3905045.750000
 P-867                          	4984790.510000	3905754.740000
 P-868                          	4975856.500000	3907054.500000
 P-868                          	4975933.500000	3907170.500000
 P-869                          	4978983.500000	3905010.370000
 P-869                          	4978983.730000	3905010.300000
 P-869                          	4978986.010000	3905009.520000
 P-871                          	4943052.000000	3892870.000000
 P-871                          	4943091.500000	3892900.750000
 P-871                          	4943147.980000	3892915.000000
 P-871                          	4943241.000000	3892916.510000
 P-871                          	4943261.510000	3892890.240000
 P-871                          	4943248.500000	3892873.240000
 P-871                          	4943215.500000	3892852.740000
 P-871                          	4943216.000000	3892813.000000
 P-871                          	4943249.500000	3892793.490000
 P-871                          	4943283.010000	3892787.510000
 P-871                          	4943316.010000	3892804.510000
 P-871                          	4943331.990000	3892831.500000
 P-871                          	4943331.500000	3892861.250000
 P-871                          	4943331.500000	3892868.030000
 P-871                          	4943301.500000	3892887.500000
 P-871                          	4943301.010000	3892897.490000
 P-871                          	4943334.500000	3892894.740000
 P-871                          	4943351.500000	3892888.250000
 P-871                          	4943407.510000	3892899.240000
 P-871                          	4943414.000000	3892922.490000
 P-871                          	4943493.510000	3892927.260000
 P-871                          	4943486.510000	3893156.490000
 P-872                          	4958580.000000	3900500.250000
 P-873                          	4965170.000000	3897708.750000
 P-874                          	4957914.000000	3899359.010000
 P-874                          	4958324.010000	3898378.000000
 P-877                          	4958850.010000	3901071.500000
 P-877                          	4958819.000000	3901075.500000
 P-877                          	4958792.490000	3901079.240000
 P-877                          	4958784.490000	3901057.250000
 P-877                          	4958784.490000	3901035.510000
 P-877                          	4958798.010000	3901027.000000
 P-878                          	4950756.010000	3890062.750000
 P-878                          	4950986.500000	3889923.760000
 P-878                          	4951113.000000	3889754.490000
 P-878                          	4951210.990000	3889570.750000
 P-878                          	4951213.010000	3889466.000000
 P-88                           	4979417.810000	3901627.540000
 P-880                          	4983871.500000	3914935.250000
 P-880                          	4983771.490000	3915025.000000
 P-880                          	4983644.000000	3915139.750000
 P-880                          	4983533.510000	3915238.990000
 P-880                          	4983509.500000	3915260.260000
 P-880                          	4983429.510000	3915318.250000
 P-880                          	4983401.000000	3915338.750000
 P-880                          	4983290.000000	3915385.490000
 P-880                          	4983085.000000	3915405.000000
 P-880                          	4983004.490000	3915367.250000
 P-880                          	4982923.500000	3915306.250000
 P-880                          	4982825.510000	3915262.010000
 P-880                          	4982753.500000	3915264.250000
 P-880                          	4982646.980000	3915292.250000
 P-880                          	4982490.510000	3915356.500000
 P-882                          	4949375.500000	3888684.750000
 P-882                          	4949328.000000	3888693.500000
 P-883                          	4987394.000000	3913817.480000
 P-883                          	4987368.000000	3913850.760000
 P-883                          	4987272.020000	3913942.500000
 P-883                          	4987201.010000	3914000.750000
 P-883                          	4987042.990000	3914131.260000
 P-883                          	4987017.990000	3914151.740000
 P-883                          	4986795.010000	3914307.010000
 P-883                          	4986754.000000	3914335.250000
 P-883                          	4986675.010000	3914387.510000
 P-883                          	4986592.000000	3914442.260000
 P-883                          	4986471.530000	3914522.010000
 P-883                          	4985825.520000	3914892.250000
 P-883                          	4985703.490000	3914987.090000
 P-883                          	4985485.270000	3915156.710000
 P-883                          	4985446.000000	3915187.230000
 P-883                          	4985400.500000	3915187.490000
 P-883                          	4985387.680000	3915187.490000
 P-883                          	4985352.510000	3915187.490000
 P-883                          	4985210.500000	3915154.250000
 P-883                          	4985021.000000	3915053.260000
 P-883                          	4984870.500000	3914992.240000
 P-883                          	4984711.000000	3914956.750000
 P-883                          	4984496.490000	3914924.750000
 P-883                          	4984282.300000	3914832.850000
 P-883                          	4984158.510000	3914779.740000
 P-885                          	4959669.500000	3900582.260000
 P-885                          	4959699.000000	3900604.260000
 P-885                          	4959702.500000	3900638.750000
 P-885                          	4959706.490000	3900668.730000
 P-885                          	4959573.500000	3901469.500000
 P-885                          	4959555.500000	3901494.980000
 P-885                          	4959525.490000	3901507.250000
 P-885                          	4959494.990000	3901515.500000
 P-887                          	4957689.000000	3901687.740000
 P-887                          	4957633.500000	3901674.000000
 P-887                          	4957591.500000	3901639.000000
 P-887                          	4957579.000000	3901591.500000
 P-887                          	4957580.000000	3901544.510000
 P-887                          	4957620.490000	3901433.500000
 P-888                          	4981472.020000	3904963.500000
 P-888                          	4981440.500000	3904902.740000
 P-888                          	4981451.500000	3904872.750000
 P-888                          	4981482.500000	3904854.750000
 P-888                          	4981678.610000	3904758.810000
 P-888                          	4981744.020000	3904726.240000
 P-888                          	4981776.990000	3904702.260000
 P-888                          	4981784.500000	3904670.760000
 P-888                          	4981758.990000	3904620.490000
 P-888                          	4981679.020000	3904495.750000
 P-888                          	4981602.000000	3904558.250000
 P-888                          	4981533.510000	3904645.000000
 P-888                          	4981447.510000	3904745.260000
 P-888                          	4981324.000000	3904855.500000
 P-888                          	4981209.010000	3904983.260000
 P-888                          	4981115.490000	3905089.840000
 P-889                          	4985851.520000	3905503.260000
 P-889                          	4986059.500000	3905387.490000
 P-89                           	4981312.270000	3900349.950000
 P-89                           	4981092.490000	3899913.250000
 P-890                          	4943712.990000	3893214.740000
 P-892                          	4976956.510000	3912430.510000
 P-892                          	4976332.010000	3912835.490000
 P-892                          	4976046.480000	3912432.750000
 P-893                          	4951190.000000	3892774.740000
 P-895                          	4943890.510000	3891552.000000
 P-895                          	4943715.500000	3893172.760000
 P-896                          	4977850.490000	3911086.510000
 P-898                          	4951396.000000	3892826.500000
 P-898                          	4951434.000000	3892836.000000
 P-898                          	4951451.500000	3892839.000000
 P-898                          	4951554.510000	3892857.990000
 P-898                          	4951576.010000	3892860.740000
 P-898                          	4952135.500000	3892936.750000
 P-9                            	4980304.500000	3904117.250000
 P-901                          	4982810.000000	3917305.480000
 P-901                          	4983033.000000	3917411.250000
 P-901                          	4983150.990000	3917381.750000
 P-901                          	4983237.000000	3917266.250000
 P-903                          	4986001.500000	3904664.000000
 P-903                          	4985907.500000	3904755.250000
 P-905                          	4974044.000000	3909882.500000
 P-905                          	4973394.000000	3910330.480000
 P-905                          	4973358.010000	3910342.250000
 P-905                          	4973201.500000	3910371.240000
 P-908                          	4975679.510000	3907823.500000
 P-908                          	4975611.510000	3907727.750000
 P-91                           	4963976.000000	3900650.580000
 P-91                           	4964245.040000	3900781.390000
 P-91                           	4964415.610000	3900620.860000
 P-910                          	4973919.490000	3909717.750000
 P-910                          	4973987.010000	3909669.740000
 P-912                          	4961664.000000	3896960.500000
 P-912                          	4961700.990000	3896952.750000
 P-912                          	4961706.490000	3896941.510000
 P-912                          	4961940.000000	3895682.750000
 P-912                          	4961940.000000	3895660.260000
 P-912                          	4961926.500000	3895643.250000
 P-912                          	4961904.000000	3895637.250000
 P-917                          	4977166.500000	3911536.000000
 P-918                          	4978396.000000	3910189.250000
 P-918                          	4978335.000000	3910367.500000
 P-919                          	4975889.500000	3912358.510000
 P-919                          	4976111.000000	3912164.730000
 P-919                          	4976303.990000	3912026.240000
 P-919                          	4976427.000000	3911928.000000
 P-92                           	4973957.610000	3903771.420000
 P-92                           	4973827.170000	3903781.450000
 P-92                           	4973435.860000	3904082.460000
 P-92                           	4973385.690000	3904192.830000
 P-92                           	4973435.860000	3904313.240000
 P-92                           	4973586.370000	3904554.040000
 P-92                           	4973676.670000	3904604.210000
 P-92                           	4973917.480000	3904554.040000
 P-924                          	4976086.010000	3908445.740000
 P-925                          	4976832.000000	3911603.750000
 P-926                          	4977254.010000	3911269.260000
 P-927                          	4980258.010000	3902351.010000
 P-928                          	4971501.990000	3898533.000000
 P-928                          	4971050.000000	3897544.250000
 P-928                          	4970965.510000	3897360.010000
 P-928                          	4970880.520000	3897173.510000
 P-928                          	4970852.000000	3897110.500000
 P-928                          	4970819.000000	3897038.980000
 P-928                          	4970777.010000	3896947.250000
 P-928                          	4970744.500000	3896875.990000
 P-928                          	4970684.500000	3896744.000000
 P-928                          	4970662.490000	3896681.000000
 P-928                          	4970664.510000	3896603.000000
 P-928                          	4970712.000000	3896491.250000
 P-928                          	4971131.500000	3895896.250000
 P-928                          	4971145.510000	3895838.260000
 P-928                          	4971156.000000	3895760.730000
 P-929                          	4980402.000000	3904197.250000
 P-929                          	4980418.000000	3904210.500000
 P-929                          	4980534.990000	3904305.260000
 P-929                          	4980586.990000	3904347.500000
 P-929                          	4980652.000000	3904400.260000
 P-93                           	4980910.930000	3901343.280000
 P-930                          	4980134.490000	3904344.000000
 P-930                          	4980282.000000	3904279.990000
 P-930                          	4980335.490000	3904225.000000
 P-931                          	4980733.000000	3902030.500000
 P-932                          	4980526.990000	3901277.240000
 P-935                          	4973371.200000	3901239.040000
 P-936                          	4972566.000000	3900536.240000
 P-937                          	4972797.220000	3901144.620000
 P-938                          	4974758.000000	3898241.490000
 P-939                          	4972944.500000	3898328.750000
 P-939                          	4973917.010000	3897905.020000
 P-94                           	4979275.440000	3901714.520000
 P-94                           	4979114.900000	3901814.860000
 P-94                           	4979054.700000	3901965.360000
 P-94                           	4979014.570000	3902075.730000
 P-94                           	4978844.000000	3902186.100000
 P-941                          	4974929.000000	3898401.750000
 P-942                          	4973602.000000	3901298.740000
 P-942                          	4973405.000000	3901255.010000
 P-943                          	4974934.500000	3898396.250000
 P-944                          	4973694.500000	3902502.240000
 P-944                          	4973638.500000	3902576.760000
 P-944                          	4973587.990000	3902688.250000
 P-945                          	4975612.000000	3898076.500000
 P-945                          	4975888.500000	3897440.750000
 P-946                          	4980359.000000	3904162.760000
 P-946                          	4980364.500000	3904166.990000
 P-946                          	4980375.490000	3904175.990000
 P-947                          	4975721.490000	3897025.760000
 P-947                          	4975780.500000	3897075.740000
 P-947                          	4975840.510000	3897055.000000
 P-949                          	4975507.000000	3898210.260000
 P-949                          	4975540.490000	3898151.260000
 P-95                           	4976054.640000	3906370.130000
 P-95                           	4976385.750000	3906089.190000
 P-950                          	4972180.510000	3899938.500000
 P-950                          	4972182.500000	3899937.740000
 P-950                          	4972922.510000	3899581.990000
 P-950                          	4973139.500000	3899477.750000
 P-950                          	4973292.510000	3899404.250000
 P-950                          	4973429.000000	3899349.500000
 P-950                          	4973504.500000	3899318.250000
 P-950                          	4973573.010000	3899289.750000
 P-950                          	4973594.000000	3899279.990000
 P-950                          	4973565.010000	3899209.490000
 P-952                          	4973897.990000	3896421.250000
 P-952                          	4973881.500000	3896409.990000
 P-952                          	4973369.000000	3896597.000000
 P-952                          	4973363.000000	3896613.260000
 P-952                          	4973528.010000	3897136.740000
 P-952                          	4973555.500000	3897137.000000
 P-953                          	4975587.000000	3896611.490000
 P-953                          	4975632.500000	3896487.500000
 P-953                          	4975599.010000	3896210.260000
 P-953                          	4975535.990000	3896079.000000
 P-953                          	4975440.010000	3895974.250000
 P-953                          	4975409.010000	3895898.000000
 P-953                          	4975383.500000	3895799.740000
 P-953                          	4975337.500000	3895614.750000
 P-953                          	4975289.500000	3895570.510000
 P-953                          	4975169.490000	3895612.000000
 P-954                          	4973720.500000	3902860.760000
 P-955                          	4972167.500000	3903726.000000
 P-958                          	4973230.000000	3899128.000000
 P-958                          	4973146.510000	3898920.500000
 P-961                          	4979845.990000	3901788.990000
 P-961                          	4979835.000000	3901756.010000
 P-961                          	4979857.010000	3901727.730000
 P-962                          	4975013.510000	3898544.000000
 P-962                          	4975019.500000	3898506.250000
 P-962                          	4975004.010000	3898451.750000
 P-964                          	4973427.500000	3902800.000000
 P-964                          	4973376.000000	3902837.510000
 P-964                          	4973242.990000	3902935.260000
 P-964                          	4973169.490000	3902989.010000
 P-964                          	4972892.500000	3903192.000000
 P-967                          	4974991.510000	3898565.500000
 P-968                          	4972383.010000	3898167.750000
 P-968                          	4972412.000000	3898070.510000
 P-97                           	4964636.350000	3901594.120000
 P-97                           	4964485.850000	3901433.580000
 P-97                           	4964495.880000	3901273.040000
 P-971                          	4959424.000000	3898722.500000
 P-971                          	4959448.510000	3898723.760000
 P-971                          	4959472.490000	3898725.510000
 P-971                          	4959497.010000	3898727.500000
 P-971                          	4959522.500000	3898729.740000
 P-971                          	4959548.500000	3898732.250000
 P-971                          	4959576.000000	3898734.750000
 P-971                          	4959602.490000	3898737.260000
 P-971                          	4959628.490000	3898739.500000
 P-971                          	4959653.490000	3898741.490000
 P-971                          	4959678.010000	3898743.750000
 P-971                          	4959703.010000	3898745.750000
 P-971                          	4959730.010000	3898748.250000
 P-971                          	4959760.510000	3898750.750000
 P-971                          	4959790.500000	3898753.260000
 P-971                          	4959820.510000	3898755.740000
 P-971                          	4959850.020000	3898758.490000
 P-971                          	4959878.490000	3898761.000000
 P-971                          	4959905.510000	3898763.500000
 P-971                          	4959932.510000	3898766.490000
 P-971                          	4959959.000000	3898769.240000
 P-971                          	4959985.500000	3898772.250000
 P-971                          	4960010.510000	3898775.000000
 P-971                          	4960033.490000	3898777.000000
 P-971                          	4960053.510000	3898778.750000
 P-971                          	4960072.990000	3898780.260000
 P-971                          	4960092.500000	3898782.010000
 P-971                          	4960110.490000	3898783.270000
 P-971                          	4960127.500000	3898784.490000
 P-971                          	4960143.500000	3898785.510000
 P-971                          	4960157.990000	3898786.750000
 P-971                          	4960171.000000	3898787.750000
 P-972                          	4985146.000000	3907273.250000
 P-972                          	4985148.500000	3907293.250000
 P-972                          	4985147.500000	3907315.740000
 P-972                          	4985143.490000	3907339.990000
 P-972                          	4985135.510000	3907365.260000
 P-972                          	4985124.010000	3907390.990000
 P-972                          	4985109.000000	3907416.000000
 P-972                          	4985092.000000	3907439.000000
 P-972                          	4985073.000000	3907459.500000
 P-972                          	4985052.500000	3907476.990000
 P-972                          	4985030.490000	3907491.000000
 P-972                          	4985007.000000	3907502.520000
 P-972                          	4984982.000000	3907511.500000
 P-972                          	4984957.500000	3907519.000000
 P-972                          	4984936.000000	3907525.250000
 P-972                          	4984916.500000	3907530.740000
 P-972                          	4984900.500000	3907535.240000
 P-972                          	4984888.500000	3907538.500000
 P-973                          	4985648.500000	3907640.990000
 P-973                          	4985687.510000	3907631.750000
 P-973                          	4985728.000000	3907621.750000
 P-973                          	4985769.010000	3907611.250000
 P-973                          	4985811.990000	3907600.500000
 P-973                          	4985855.500000	3907588.500000
 P-973                          	4985900.000000	3907577.510000
 P-973                          	4985945.510000	3907566.230000
 P-973                          	4985990.500000	3907554.750000
 P-973                          	4986035.500000	3907543.510000
 P-973                          	4986079.500000	3907532.500000
 P-973                          	4986121.500000	3907521.500000
 P-973                          	4986161.530000	3907510.000000
 P-973                          	4986200.850000	3907497.240000
 P-974                          	4984847.500000	3907381.500000
 P-974                          	4984844.500000	3907405.250000
 P-974                          	4984842.980000	3907430.750000
 P-974                          	4984844.000000	3907458.000000
 P-974                          	4984848.500000	3907485.750000
 P-974                          	4984854.990000	3907513.500000
 P-974                          	4984861.830000	3907541.170000
 P-974                          	4984862.580000	3907544.420000
 P-975                          	4984765.510000	3907860.490000
 P-975                          	4984810.000000	3907849.740000
 P-975                          	4984853.000000	3907839.260000
 P-975                          	4984895.020000	3907828.750000
 P-975                          	4984930.990000	3907819.510000
 P-976                          	4951374.990000	3893383.260000
 P-98                           	4973034.520000	3904072.430000
 P-98                           	4973195.050000	3903952.030000
 P-98                           	4973506.100000	3903761.390000
 P-98                           	4973686.700000	3903630.950000
 P-98                           	4973797.070000	3903600.850000
 P-98                           	4973927.510000	3903651.020000
 P-980                          	4950406.000000	3894308.740000
 P-980                          	4950328.000000	3894322.240000
 P-980                          	4950308.500000	3894331.990000
 P-980                          	4950197.500000	3894963.250000
 P-981                          	4951171.200000	3894864.550000
 P-981                          	4951100.960000	3895085.290000
 P-981                          	4950799.960000	3895296.000000
 P-981                          	4950679.550000	3895326.100000
 P-981                          	4950418.680000	3895095.330000
 P-981                          	4950428.710000	3894904.690000
 P-981                          	4950609.320000	3894834.450000
 P-984                          	4955366.840000	3901132.080000
 P-984                          	4955532.330000	3901213.560000
 P-985                          	4960138.000000	3899564.500000
 P-985                          	4959991.000000	3900354.510000
 P-985                          	4960064.500000	3900370.000000
 P-985                          	4960160.030000	3900407.240000
 P-985                          	4960519.000000	3900547.500000
 P-985                          	4960549.500000	3900585.000000
 P-985                          	4960554.500000	3900910.740000
 P-985                          	4960513.010000	3901089.500000
 P-985                          	4960467.000000	3901293.750000
 P-985                          	4960443.990000	3901401.500000
 P-985                          	4960349.500000	3901843.250000
 P-985                          	4960321.990000	3901969.260000
 P-985                          	4960271.500000	3902103.490000
 P-986                          	4959373.000000	3898719.270000
 P-986                          	4959346.510000	3898717.240000
 P-986                          	4959319.510000	3898715.250000
 P-986                          	4959292.000000	3898713.250000
 P-986                          	4959264.010000	3898710.990000
 P-986                          	4959236.500000	3898709.000000
 P-986                          	4959209.500000	3898707.250000
 P-986                          	4959187.500000	3898705.510000
 P-986                          	4959170.010000	3898703.750000
 P-987                          	4960247.500000	3898813.500000
 P-987                          	4960246.010000	3898821.730000
 P-991                          	4963195.710000	3895629.910000
 P-991                          	4963119.550000	3895767.000000
 P-991                          	4963058.630000	3895919.320000
 P-992                          	4962647.360000	3894472.260000
 P-992                          	4962738.750000	3894807.370000
 P-992                          	4962997.700000	3894944.460000
 P-992                          	4963271.880000	3895081.550000
 P-992                          	4963363.270000	3895203.410000
 P-992                          	4963241.410000	3895401.430000
 P-994                          	4965128.000000	3901624.220000
 P-996                          	4964616.290000	3901152.640000
 P-996                          	4964726.660000	3901182.740000
 P-996                          	4964786.860000	3901122.540000
 P-996                          	4964826.990000	3900951.970000
 P-998                          	4964094.540000	3900463.330000
 P-998                          	4964385.510000	3900302.790000
 P-998                          	4964485.850000	3900142.250000
 P-998                          	4964566.120000	3899991.750000
 P-998                          	4964736.690000	3900031.880000


[BACKDROP]
DIMENSIONS	4930654.814261	3861261.655944	5005056.516067	3944684.961254
UNITS     	feet	3089
FILE      	""
