[TITLE]
AOWIS synthetic metric interoperability fixture

[JUNCTIONS]
;ID Elev Demand Pattern
J1 80 1.10 SYNTHETIC_DEMAND
J2 78 0.70 SYNTHETIC_DEMAND
J3 76 0.25 SYNTHETIC_DEMAND

[RESERVOIRS]
R1 110

[TANKS]
;ID Elev Init Min Max Diam MinVol VolCurve Overflow
T1 90 2 0 6 10 0 * NO

[PIPES]
;ID Node1 Node2 Length Diameter Roughness MinorLoss Status
P1 J1 J2 220 100 150 0 OPEN
P2 J2 T1 220 100 130 0 OPEN
P3 J3 T1 220 80 150 0 OPEN

[PUMPS]
PU1 R1 J1 HEAD PU1 SPEED 1

[VALVES]
V1 J1 J3 100 PRV 15 0

[STATUS]
PU1 CLOSED

[PATTERNS]
SYNTHETIC_DEMAND 1.0 1.2 0.8 1.0

[CURVES]
PU1 0 50
PU1 20 40
PU1 50 0

[CONTROLS]
LINK PU1 1 IF NODE T1 BELOW 2
LINK PU1 CLOSED IF NODE T1 ABOVE 4

[QUALITY]
;Node InitialQuality
J1 0.2
R1 1.0
T1 0.4

[SOURCES]
;Node Type Strength Pattern
R1 CONCEN 1.0 SYNTHETIC_DEMAND
J3 MASS 5.0

[MIXING]
T1 2COMP 0.3

[REACTIONS]
ORDER BULK 1
ORDER WALL 1
ORDER TANK 1
GLOBAL BULK -0.1
GLOBAL WALL -0.02
BULK P1 -0.2
WALL P1 -0.03
TANK T1 -0.15
LIMITING POTENTIAL 0
ROUGHNESS CORRELATION 0

[OPTIONS]
UNITS LPS
HEADLOSS H-W
QUALITY CL2 mg/L
TOLERANCE 0.01
DIFFUSIVITY 1
DEMAND MODEL DDA

[TIMES]
DURATION 24:00
HYDRAULIC TIMESTEP 1:00
QUALITY TIMESTEP 0:06
REPORT TIMESTEP 1:00
PATTERN TIMESTEP 1:00

[COORDINATES]
R1 19.9980 10.0000
J1 20.0000 10.0000
J2 20.0020 10.0000
J3 20.0000 10.0020
T1 20.0020 10.0020

[VERTICES]
P1 20.0010 10.0002

[BACKDROP]
UNITS DEGREES

[END]
